    -0.084;                  !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LIVING-WINDOW.0002,      !- Name
    CpOpenFoam,              !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.541,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.569,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.596,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.849,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.344,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.105,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.254,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.496,                  !- Wind Pressure Coefficient Value 8 {dimensionless}
    -0.509,                  !- Wind Pressure Coefficient Value 9 {dimensionless}
    -0.238,                  !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.032,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
    0.238;                   !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    HAL-WINDOW.0040,         !- Name
    CpOpenFoam,              !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.014,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.483,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.39,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.097,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.278,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.088,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.364,                  !- Wind Pressure Coefficient Value 8 {dimensionless}
    -0.339,                  !- Wind Pressure Coefficient Value 9 {dimensionless}
    0.025,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.116,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
    0.137;                   !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    HAL-WINDOW.0039,         !- Name
    CpOpenFoam,              !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.022,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.247,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.411,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.323,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.151,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.258,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.122,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.414,                  !- Wind Pressure Coefficient Value 8 {dimensionless}
    -0.415,                  !- Wind Pressure Coefficient Value 9 {dimensionless}
    -0.048,                  !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.113,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
    0.155;                   !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LIVING-WINDOW.0016,      !- Name
    CpOpenFoam,              !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.27,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.493,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.379,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.093,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.274,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.219,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.236,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.399,                  !- Wind Pressure Coefficient Value 8 {dimensionless}
    -0.343,                  !- Wind Pressure Coefficient Value 9 {dimensionless}
    0.02,                    !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.095,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
    -0.025;                  !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LIVING-WINDOW.0007,      !- Name
    CpOpenFoam,              !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.362,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.648,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.607,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.287,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.182,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.359,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.674,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.651,                   !- Wind Pressure Coefficient Value 8 {dimensionless}
    0.688,                   !- Wind Pressure Coefficient Value 9 {dimensionless}
    0.774,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.231,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
    -0.035;                  !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LIVING-WINDOW.0046-AFN,  !- Name
    CpOpenFoam,              !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.288,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.525,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.496,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.251,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.084,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.342,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.816,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.704,                   !- Wind Pressure Coefficient Value 8 {dimensionless}
    0.687,                   !- Wind Pressure Coefficient Value 9 {dimensionless}
    0.654,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.188,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
    -0.022;                  !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LIVING-WINDOW.0037-AFN,  !- Name
    CpOpenFoam,              !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.309,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.603,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.596,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.313,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.127,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.392,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.791,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.676,                   !- Wind Pressure Coefficient Value 8 {dimensionless}
    0.7,                     !- Wind Pressure Coefficient Value 9 {dimensionless}
    0.617,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.193,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
    0.012;                   !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LIVING-WINDOW.0038-AFN,  !- Name
    CpOpenFoam,              !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.27,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.513,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.504,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.272,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.068,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.344,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.806,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.662,                   !- Wind Pressure Coefficient Value 8 {dimensionless}
    0.662,                   !- Wind Pressure Coefficient Value 9 {dimensionless}
    0.568,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.169,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
    -0.002;                  !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LIVING-WINDOW.0042-AFN,  !- Name
    CpOpenFoam,              !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.27,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.506,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.494,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.272,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.052,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.341,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.847,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.689,                   !- Wind Pressure Coefficient Value 8 {dimensionless}
    0.678,                   !- Wind Pressure Coefficient Value 9 {dimensionless}
    0.574,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.167,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
    -0.006;                  !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LIVING-WINDOW.0006,      !- Name
    CpOpenFoam,              !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.294,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.598,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.62,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.418,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.028,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.482,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    1.138,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.67,                    !- Wind Pressure Coefficient Value 8 {dimensionless}
    0.678,                   !- Wind Pressure Coefficient Value 9 {dimensionless}
    0.474,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.137,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
    0.031;                   !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LIVING-WINDOW.0005-AFN,  !- Name
    CpOpenFoam,              !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.284,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.568,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.579,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.368,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.017,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.437,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    1.042,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.653,                   !- Wind Pressure Coefficient Value 8 {dimensionless}
    0.676,                   !- Wind Pressure Coefficient Value 9 {dimensionless}
    0.499,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.152,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
    0.03;                    !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LIVING-WINDOW.0043-AFN,  !- Name
    CpOpenFoam,              !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.265,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.52,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.528,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.345,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.043,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.409,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    1.006,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.617,                   !- Wind Pressure Coefficient Value 8 {dimensionless}
    0.629,                   !- Wind Pressure Coefficient Value 9 {dimensionless}
    0.457,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.134,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
    0.015;                   !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    SLPKACHTER-WINDOW.0012-AFN,  !- Name
    CpOpenFoam,              !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.265,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.487,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.486,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.345,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.134,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.344,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    1.106,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.772,                   !- Wind Pressure Coefficient Value 8 {dimensionless}
    0.791,                   !- Wind Pressure Coefficient Value 9 {dimensionless}
    0.528,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.182,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
    0.017;                   !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BADKAMER-WINDOW.0011-AFN,!- Name
    CpOpenFoam,              !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.157,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.262,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.054,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.142,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.196,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.077,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.235,                  !- Wind Pressure Coefficient Value 8 {dimensionless}
    -0.294,                  !- Wind Pressure Coefficient Value 9 {dimensionless}
    -0.142,                  !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.009,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
    0.012;                   !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    SLPKVOOR-WINDOW.0010-AFN,!- Name
    CpOpenFoam,              !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.746,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.805,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.758,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.71,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.259,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.048,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.206,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.39,                   !- Wind Pressure Coefficient Value 8 {dimensionless}
    -0.391,                  !- Wind Pressure Coefficient Value 9 {dimensionless}
    -0.195,                  !- Wind Pressure Coefficient Value 10 {dimensionless}
    -0.005,                  !- Wind Pressure Coefficient Value 11 {dimensionless}
    0.312;                   !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    SLPKVOOR-WINDOW.0041-AFN,!- Name
    CpOpenFoam,              !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.757,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.829,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.793,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.691,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.261,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.005,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.196,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.38,                   !- Wind Pressure Coefficient Value 8 {dimensionless}
    -0.395,                  !- Wind Pressure Coefficient Value 9 {dimensionless}
    -0.205,                  !- Wind Pressure Coefficient Value 10 {dimensionless}
    -0.015,                  !- Wind Pressure Coefficient Value 11 {dimensionless}
    0.327;                   !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BUREAU-WINDOW.0009,      !- Name
    CpOpenFoam,              !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.774,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.798,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.663,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.518,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.213,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.119,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.186,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.419,                  !- Wind Pressure Coefficient Value 8 {dimensionless}
    -0.45,                   !- Wind Pressure Coefficient Value 9 {dimensionless}
    -0.273,                  !- Wind Pressure Coefficient Value 10 {dimensionless}
    -0.05,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
    0.42;                    !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BUREAU-WINDOW.0008-AFN,  !- Name
    CpOpenFoam,              !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.002,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.475,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.646,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.397,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.008,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.156,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.112,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.294,                  !- Wind Pressure Coefficient Value 8 {dimensionless}
    -0.253,                  !- Wind Pressure Coefficient Value 9 {dimensionless}
    0.035,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.177,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
    0.403;                   !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    SLPKOUDERS-WINDOW.0013-AFN,  !- Name
    CpOpenFoam,              !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.306,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.523,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.504,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.314,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.025,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.351,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.909,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.772,                   !- Wind Pressure Coefficient Value 8 {dimensionless}
    0.73,                    !- Wind Pressure Coefficient Value 9 {dimensionless}
    0.617,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.181,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
    -0.05;                   !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    NACHTHAL-WINDOW.0014-AFN,!- Name
    CpOpenFoam,              !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.097,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.237,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.215,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.053,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.161,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.205,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.036,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.224,                  !- Wind Pressure Coefficient Value 8 {dimensionless}
    -0.246,                  !- Wind Pressure Coefficient Value 9 {dimensionless}
    -0.078,                  !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.06,                    !- Wind Pressure Coefficient Value 11 {dimensionless}
    0.096;                   !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    NACHTHAL-WINDOW.0015-AFN,!- Name
    CpOpenFoam,              !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.099,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.234,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.206,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.044,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.169,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.203,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.04,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.215,                  !- Wind Pressure Coefficient Value 8 {dimensionless}
    -0.242,                  !- Wind Pressure Coefficient Value 9 {dimensionless}
    -0.081,                  !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.064,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
    0.108;                   !- Wind Pressure Coefficient Value 12 {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:ZONECONTROL:PRESSURECONTROLLER ===========

AirflowNetwork:ZoneControl:PressureController,
    PressureController,      !- Name
    BADKAMER,                !- Control Zone Name
    AirflowNetwork:Distribution:Component:ReliefAirFlow,  !- Control Object Type
    Relief Fan,              !- Control Object Name
    ,                        !- Pressure Control Availability Schedule Name
    PRESSURE SETPOINT SCHEDULE;  !- Pressure Setpoint Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:NODE ===========

AirflowNetwork:Distribution:Node,
    Air Loop Outlet Node,    !- Name
    Air Loop Outlet Node,    !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                       !- Node Height {m}

AirflowNetwork:Distribution:Node,
    EquipmentInletNode,      !- Name
    Zone Equipment Inlet Node,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    EquipmentOutletNode,     !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    SupplyMainNode,          !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    MainSplitterNode,        !- Name
    ,                        !- Component Name or Node Name
    AirLoopHVAC:ZoneSplitter,!- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    BERGING Outlet Node,     !- Name
    BERGING Outlet Node,     !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    BERGINGReturnNode,       !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    WCBENEDEN Outlet Node,   !- Name
    WCBENEDEN Outlet Node,   !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    WCBENEDENReturnNode,     !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    LIVINGSupplyNode,        !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    LIVING Reheat Air Inlet Node,  !- Name
    LIVING Reheat Air Inlet Node,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    LIVING Coil Air Inlet Node,  !- Name
    LIVING Coil Air Inlet Node,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    LIVING Reheat Air Outlet Node,  !- Name
    LIVING Reheat Air Outlet Node,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    LIVING Outlet Node,      !- Name
    LIVING Outlet Node,      !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    LIVINGReturnNode,        !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    BUREAUSupplyNode,        !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    BUREAU Reheat Air Inlet Node,  !- Name
    BUREAU Reheat Air Inlet Node,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    BUREAU Coil Air Inlet Node,  !- Name
    BUREAU Coil Air Inlet Node,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    BUREAU Reheat Air Outlet Node,  !- Name
    BUREAU Reheat Air Outlet Node,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    BUREAU Outlet Node,      !- Name
    BUREAU Outlet Node,      !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    BUREAUReturnNode,        !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    SLPKVOORSupplyNode,      !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    SLPKVOOR Reheat Air Inlet Node,  !- Name
    SLPKVOOR Reheat Air Inlet Node,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    SLPKVOOR Coil Air Inlet Node,  !- Name
    SLPKVOOR Coil Air Inlet Node,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    SLPKVOOR Reheat Air Outlet Node,  !- Name
    SLPKVOOR Reheat Air Outlet Node,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    SLPKVOOR Outlet Node,    !- Name
    SLPKVOOR Outlet Node,    !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    SLPKVOORReturnNode,      !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    WCBOVEN Outlet Node,     !- Name
    WCBOVEN Outlet Node,     !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    WCBOVENReturnNode,       !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    BADKAMER Outlet Node,    !- Name
    BADKAMER Outlet Node,    !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    BADKAMERReturnNode,      !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    SLPKOUDERSSupplyNode,    !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    SLPKOUDERS Reheat Air Inlet Node,  !- Name
    SLPKOUDERS Reheat Air Inlet Node,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    SLPKOUDERS Coil Air Inlet Node,  !- Name
    SLPKOUDERS Coil Air Inlet Node,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    SLPKOUDERS Reheat Air Outlet Node,  !- Name
    SLPKOUDERS Reheat Air Outlet Node,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    SLPKOUDERS Outlet Node,  !- Name
    SLPKOUDERS Outlet Node,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    SLPKOUDERSReturnNode,    !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    SLPKACHTERSupplyNode,    !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                    !- Node Height {m}

AirflowNetwork:Distribution:Node,
    SLPKACHTER Reheat Air Inlet Node,  !- Name
    SLPKACHTER Reheat Air Inlet Node,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    SLPKACHTER Coil Air Inlet Node,  !- Name
    SLPKACHTER Coil Air Inlet Node,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    SLPKACHTER Reheat Air Outlet Node,  !- Name
    SLPKACHTER Reheat Air Outlet Node,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    SLPKACHTER Outlet Node,  !- Name
    SLPKACHTER Outlet Node,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    SLPKACHTERReturnNode,    !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    MainMixerNode,           !- Name
    ,                        !- Component Name or Node Name
    AirLoopHVAC:ZoneMixer,   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    MainReturnNode,          !- Name
    Return Air Mixer Outlet, !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    MainInletNode,           !- Name
    Air Loop Inlet Node,     !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    OA System Node,          !- Name
    ,                        !- Component Name or Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    OA Inlet Node,           !- Name
    Outside Air Inlet Node,  !- Component Name or Node Name
    OAMixerOutdoorAirStreamNode,  !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    FanInletNode,            !- Name
    Mixed Air Node,          !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    FanOutletNode,           !- Name
    Air Loop Outlet Node,    !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    0;                     !- Node Height {m}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:COMPONENT:LEAKAGERATIO ===========

AirflowNetwork:Distribution:Component:LeakageRatio,
    MainSupplyLeak,          !- Name
    0.001,                   !- Effective Leakage Ratio {dimensionless}
    1.1,                     !- Maximum Flow Rate {m3/s}
    59.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
    HALSupplyELR,            !- Name
    0.001,                   !- Effective Leakage Ratio {dimensionless}
    1.1,                     !- Maximum Flow Rate {m3/s}
    59.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
    WCBENEDENSupplyELR,      !- Name
    0.001,                   !- Effective Leakage Ratio {dimensionless}
    1.1,                     !- Maximum Flow Rate {m3/s}
    59.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
    BERGINGSupplyELR,        !- Name
    0.001,                   !- Effective Leakage Ratio {dimensionless}
    1.1,                     !- Maximum Flow Rate {m3/s}
    59.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
    LIVINGSupplyELR,         !- Name
    0.001,                   !- Effective Leakage Ratio {dimensionless}
    1.1,                     !- Maximum Flow Rate {m3/s}
    59.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
    NACHTHALSupplyELR,       !- Name
    0.001,                   !- Effective Leakage Ratio {dimensionless}
    1.1,                     !- Maximum Flow Rate {m3/s}
    59.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
    WCBOVENSupplyELR,        !- Name
    0.001,                   !- Effective Leakage Ratio {dimensionless}
    1.1,                     !- Maximum Flow Rate {m3/s}
    59.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
    BADKAMERSupplyELR,       !- Name
    0.001,                   !- Effective Leakage Ratio {dimensionless}
    1.1,                     !- Maximum Flow Rate {m3/s}
    59.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
    BUREAUSupplyELR,         !- Name
    0.001,                   !- Effective Leakage Ratio {dimensionless}
    1.1,                     !- Maximum Flow Rate {m3/s}
    59.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
    SLPKVOORSupplyELR,       !- Name
    0.001,                   !- Effective Leakage Ratio {dimensionless}
    1.1,                     !- Maximum Flow Rate {m3/s}
    59.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
    SLPKACHTERSupplyELR,     !- Name
    0.001,                   !- Effective Leakage Ratio {dimensionless}
    1.1,                     !- Maximum Flow Rate {m3/s}
    59.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
    SLPKOUDERSSupplyELR,     !- Name
    0.001,                   !- Effective Leakage Ratio {dimensionless}
    1.1,                     !- Maximum Flow Rate {m3/s}
    59.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
    HALReturnLeakELR,        !- Name
    0.001,                   !- Effective Leakage Ratio {dimensionless}
    1.1,                     !- Maximum Flow Rate {m3/s}
    59.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
    WCBENEDENReturnLeakELR,  !- Name
    0.001,                   !- Effective Leakage Ratio {dimensionless}
    1.1,                     !- Maximum Flow Rate {m3/s}
    59.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
    BERGINGReturnLeakELR,    !- Name
    0.001,                   !- Effective Leakage Ratio {dimensionless}
    1.1,                     !- Maximum Flow Rate {m3/s}
    59.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
    LIVINGReturnLeakELR,     !- Name
    0.001,                   !- Effective Leakage Ratio {dimensionless}
    1.1,                     !- Maximum Flow Rate {m3/s}
    59.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
    NACHTHALReturnLeakELR,   !- Name
    0.001,                   !- Effective Leakage Ratio {dimensionless}
    1.1,                     !- Maximum Flow Rate {m3/s}
    59.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
    BADKAMERReturnLeakELR,   !- Name
    0.001,                   !- Effective Leakage Ratio {dimensionless}
    1.1,                     !- Maximum Flow Rate {m3/s}
    59.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
    BUREAUReturnLeakELR,     !- Name
    0.001,                   !- Effective Leakage Ratio {dimensionless}
    1.1,                     !- Maximum Flow Rate {m3/s}
    59.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
    WCBOVENReturnLeakELR,    !- Name
    0.001,                   !- Effective Leakage Ratio {dimensionless}
    1.1,                     !- Maximum Flow Rate {m3/s}
    59.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
    SLPKVOORReturnLeakELR,   !- Name
    0.001,                   !- Effective Leakage Ratio {dimensionless}
    1.1,                     !- Maximum Flow Rate {m3/s}
    41.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
    SLPKACHTERReturnLeakELR, !- Name
    0.001,                   !- Effective Leakage Ratio {dimensionless}
    1.1,                     !- Maximum Flow Rate {m3/s}
    59.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
    SLPKOUDERSReturnLeakELR, !- Name
    0.001,                   !- Effective Leakage Ratio {dimensionless}
    1.1,                     !- Maximum Flow Rate {m3/s}
    59.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:COMPONENT:DUCT ===========

AirflowNetwork:Distribution:Component:Duct,
    MainTruck1,              !- Name
    3.0,                     !- Duct Length {m}
    MainTruck1HydDiam,                    !- Hydraulic Diameter {m}
    MainTruck1CrossSecArea,                 !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    10.01,                   !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.946792,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
    5.018000,                !- Outside Convection Coefficient {W/m2-K}
    25.090000;               !- Inside Convection Coefficient {W/m2-K}

Schedule:Constant,MainTruck1HydDiam,Any Number,0.15;
Schedule:Constant,MainTruck1CrossSecArea,Any Number,0.01766;

AirflowNetwork:Distribution:Component:Duct,
    MainTruck2,              !- Name
    4.0,                     !- Duct Length {m}
    MainTruck2HydDiam,                    !- Hydraulic Diameter {m}
    MainTruck2CrossSecArea,                 !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    20.01,                   !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.946792,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
    5.018000,                !- Outside Convection Coefficient {W/m2-K}
    25.090000;               !- Inside Convection Coefficient {W/m2-K}

Schedule:Constant,MainTruck2HydDiam,Any Number,0.15;
Schedule:Constant,MainTruck2CrossSecArea,Any Number,0.01766;


AirflowNetwork:Distribution:Component:Duct,
    OAConnectionDuct,        !- Name
    0.1,                     !- Duct Length {m}
    OAConnectionDuctHydDiam,                    !- Hydraulic Diameter {m}
    OAConnectionDuctCrossSecArea,                 !- Cross Section Area {m2}
    0.0001,                  !- Surface Roughness {m}
    1.00,                    !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.001226,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
    0.006500,                !- Outside Convection Coefficient {W/m2-K}
    0.032500;                !- Inside Convection Coefficient {W/m2-K}

Schedule:Constant,OAConnectionDuctHydDiam,Any Number,0.15;
Schedule:Constant,OAConnectionDuctCrossSecArea,Any Number,0.01766;


AirflowNetwork:Distribution:Component:Duct,
    MixerConnectionDuct,     !- Name
    0.1,                     !- Duct Length {m}
    MixerConnectionDuctHydDiam,                    !- Hydraulic Diameter {m}
    MixerConnectionDuctCrossSecArea,                 !- Cross Section Area {m2}
    0.0001,                  !- Surface Roughness {m}
    1.00,                    !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.001226,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
    0.006500,                !- Outside Convection Coefficient {W/m2-K}
    0.032500;                !- Inside Convection Coefficient {W/m2-K}

Schedule:Constant,MixerConnectionDuctHydDiam,Any Number,0.15;
Schedule:Constant,MixerConnectionDuctCrossSecArea,Any Number,0.01766;


! RETURN CONNECTION
AirflowNetwork:Distribution:Component:Duct,
    AirLoopReturn,           !- Name
    0.1,                     !- Duct Length {m}
    AirLoopReturnHydDiam,                    !- Hydraulic Diameter {m}
    AirLoopReturnCrossSecArea,                 !- Cross Section Area {m2}
    0.0001,                  !- Surface Roughness {m}
    1.00,                    !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.001226,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
    0.006500,                !- Outside Convection Coefficient {W/m2-K}
    0.032500;                !- Inside Convection Coefficient {W/m2-K}

Schedule:Constant,AirLoopReturnHydDiam,Any Number,0.15;
Schedule:Constant,AirLoopReturnCrossSecArea,Any Number,0.01766;


! SUPPLY CONNECTION
AirflowNetwork:Distribution:Component:Duct,
    AirLoopSupply,           !- Name
    0.1,                     !- Duct Length {m}
    AirLoopSupplyHydDiam,                    !- Hydraulic Diameter {m}
    AirLoopSupplyCrossSecArea,                 !- Cross Section Area {m2}
    0.0001,                  !- Surface Roughness {m}
    1.00,                    !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.001226,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
    0.006500,                !- Outside Convection Coefficient {W/m2-K}
    0.032500;                !- Inside Convection Coefficient {W/m2-K}

Schedule:Constant,AirLoopSupplyHydDiam,Any Number,0.15;
Schedule:Constant,AirLoopSupplyCrossSecArea,Any Number,0.01766;


AirflowNetwork:Distribution:Component:Duct,
    WCBENEDENReturn,         !- Name
    5,                       !- Duct Length {m}
    WCBENEDENReturnHydDiam,                    !- Hydraulic Diameter {m}
    WCBENEDENReturnCrossSecArea,                !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    0,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.946792,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
    5.018000,                !- Outside Convection Coefficient {W/m2-K}
    25.090000;               !- Inside Convection Coefficient {W/m2-K}

Schedule:Constant,WCBENEDENReturnHydDiam,Any Number,0.06;
Schedule:Constant,WCBENEDENReturnCrossSecArea,Any Number,0.002827;


AirflowNetwork:Distribution:Component:Duct,
    BERGINGReturn,           !- Name
    5,                       !- Duct Length {m}
    BERGINGReturnHydDiam,                    !- Hydraulic Diameter {m}
    BERGINGReturnCrossSecArea,                !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    0,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.946792,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
    5.018000,                !- Outside Convection Coefficient {W/m2-K}
    25.090000;               !- Inside Convection Coefficient {W/m2-K}

Schedule:Constant,BERGINGReturnHydDiam,Any Number,0.07;
Schedule:Constant,BERGINGReturnCrossSecArea,Any Number,0.003848;


AirflowNetwork:Distribution:Component:Duct,
    LIVINGReturn,            !- Name
    5,                       !- Duct Length {m}
    LIVINGReturnHydDiam,                     !- Hydraulic Diameter {m}
    LIVINGReturnCrossSecArea,                 !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    0,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.946792,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
    5.018000,                !- Outside Convection Coefficient {W/m2-K}
    25.090000;               !- Inside Convection Coefficient {W/m2-K}

Schedule:Constant,LIVINGReturnHydDiam,Any Number,0.1;
Schedule:Constant,LIVINGReturnCrossSecArea,Any Number,0.00785;


AirflowNetwork:Distribution:Component:Duct,
    BUREAUReturn,            !- Name
    5,                       !- Duct Length {m}
    BUREAUReturnHydDiam,                    !- Hydraulic Diameter {m}
    BUREAUReturnCrossSecArea,                !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    0,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.946792,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
    5.018000,                !- Outside Convection Coefficient {W/m2-K}
    25.090000;               !- Inside Convection Coefficient {W/m2-K}

Schedule:Constant,BUREAUReturnHydDiam,Any Number,0.07;
Schedule:Constant,BUREAUReturnCrossSecArea,Any Number,0.003848;


AirflowNetwork:Distribution:Component:Duct,
    WCBOVENReturn,           !- Name
    5,                       !- Duct Length {m}
    WCBOVENReturnHydDiam,                    !- Hydraulic Diameter {m}
    WCBOVENReturnCrossSecArea,                !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    0,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.946792,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
    5.018000,                !- Outside Convection Coefficient {W/m2-K}
    25.090000;               !- Inside Convection Coefficient {W/m2-K}

Schedule:Constant,WCBOVENReturnHydDiam,Any Number,0.04;
Schedule:Constant,WCBOVENReturnCrossSecArea,Any Number,0.001256;


AirflowNetwork:Distribution:Component:Duct,
    BADKAMERReturn,          !- Name
    5,                       !- Duct Length {m}
    BADKAMERReturnHydDiam,                    !- Hydraulic Diameter {m}
    BADKAMERReturnCrossSecArea,                !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    0,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.946792,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
    5.018000,                !- Outside Convection Coefficient {W/m2-K}
    25.090000;               !- Inside Convection Coefficient {W/m2-K}

Schedule:Constant,BADKAMERReturnHydDiam,Any Number,0.07;
Schedule:Constant,BADKAMERReturnCrossSecArea,Any Number,0.003848;


AirflowNetwork:Distribution:Component:Duct,
    SLPKVOORReturn,          !- Name
    5,                       !- Duct Length {m}
    SLPKVOORReturnHydDiam,                    !- Hydraulic Diameter {m}
    SLPKVOORReturnCrossSecArea,               !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    0,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.946792,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
    5.018000,                !- Outside Convection Coefficient {W/m2-K}
    25.090000;               !- Inside Convection Coefficient {W/m2-K}

Schedule:Constant,SLPKVOORReturnHydDiam,Any Number,0.03;
Schedule:Constant,SLPKVOORReturnCrossSecArea,Any Number,0.0007069;

AirflowNetwork:Distribution:Component:Duct,
    SLPKACHTERReturn,        !- Name
    5,                       !- Duct Length {m}
    SLPKACHTERReturnHydDiam,                    !- Hydraulic Diameter {m}
    SLPKACHTERReturnCrossSecArea,               !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    0,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.946792,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
    5.018000,                !- Outside Convection Coefficient {W/m2-K}
    25.090000;               !- Inside Convection Coefficient {W/m2-K}

Schedule:Constant,SLPKACHTERReturnHydDiam,Any Number,0.03;
Schedule:Constant,SLPKACHTERReturnCrossSecArea,Any Number,0.0007069;


AirflowNetwork:Distribution:Component:Duct,
    SLPKOUDERSReturn,        !- Name
    5,                       !- Duct Length {m}
    SLPKOUDERSReturnHydDiam,                    !- Hydraulic Diameter {m}
    SLPKOUDERSReturnCrossSecArea,               !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    0,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.946792,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
    5.018000,                !- Outside Convection Coefficient {W/m2-K}
    25.090000;               !- Inside Convection Coefficient {W/m2-K}

Schedule:Constant,SLPKOUDERSReturnHydDiam,Any Number,0.03;
Schedule:Constant,SLPKOUDERSReturnCrossSecArea,Any Number,0.0007069;


AirflowNetwork:Distribution:Component:Duct,
    LIVINGSupply,            !- Name
    5.0,                     !- Duct Length {m}
    LIVINGSupplyHydDiam,                     !- Hydraulic Diameter {m}
    LIVINGSupplyCrossSecArea,                 !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    1.5,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.946792,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
    5.018000,                !- Outside Convection Coefficient {W/m2-K}
    25.090000;               !- Inside Convection Coefficient {W/m2-K}

Schedule:Constant,LIVINGSupplyHydDiam,Any Number,0.1;
Schedule:Constant,LIVINGSupplyCrossSecArea,Any Number,0.00785;


AirflowNetwork:Distribution:Component:Duct,
    BUREAUSupply,            !- Name
    5.0,                     !- Duct Length {m}
    BUREAUSupplyHydDiam,                     !- Hydraulic Diameter {m}
    BUREAUSupplyCrossSecArea,                 !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    1.5,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.946792,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
    5.018000,                !- Outside Convection Coefficient {W/m2-K}
    25.090000;               !- Inside Convection Coefficient {W/m2-K}

Schedule:Constant,BUREAUSupplyHydDiam,Any Number,0.1;
Schedule:Constant,BUREAUSupplyCrossSecArea,Any Number,0.00785;

AirflowNetwork:Distribution:Component:Duct,
    SLPKVOORSupply,          !- Name
    5.0,                     !- Duct Length {m}
    SLPKVOORSupplyHydDiam,                    !- Hydraulic Diameter {m}
    SLPKVOORSupplyCrossSecArea,               !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    1.5,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.946792,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
    5.018000,                !- Outside Convection Coefficient {W/m2-K}
    25.090000;               !- Inside Convection Coefficient {W/m2-K}

Schedule:Constant,SLPKVOORSupplyHydDiam,Any Number,0.08;
Schedule:Constant,SLPKVOORSupplyCrossSecArea,Any Number,0.0050265;


AirflowNetwork:Distribution:Component:Duct,
    SLPKACHTERSupply,        !- Name
    5.0,                     !- Duct Length {m}
    SLPKACHTERSupplyHydDiam,                    !- Hydraulic Diameter {m}
    SLPKACHTERSupplyCrossSecArea,               !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    1.5,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.946792,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
    5.018000,                !- Outside Convection Coefficient {W/m2-K}
    25.090000;               !- Inside Convection Coefficient {W/m2-K}

Schedule:Constant,SLPKACHTERSupplyHydDiam,Any Number,0.08;
Schedule:Constant,SLPKACHTERSupplyCrossSecArea,Any Number,0.0050265;


AirflowNetwork:Distribution:Component:Duct,
    SLPKOUDERSSupply,        !- Name
    5.0,                     !- Duct Length {m}
    SLPKOUDERSSupplyHydDiam,                    !- Hydraulic Diameter {m}
    SLPKOUDERSSupplyCrossSecArea,               !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    1.5,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.946792,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
    5.018000,                !- Outside Convection Coefficient {W/m2-K}
    25.090000;               !- Inside Convection Coefficient {W/m2-K}

Schedule:Constant,SLPKOUDERSSupplyHydDiam,Any Number,0.08;
Schedule:Constant,SLPKOUDERSSupplyCrossSecArea,Any Number,0.0050265;


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:COMPONENT:FAN ===========

AirflowNetwork:Distribution:Component:Fan,
    Supply Fan 1,            !- Fan Name
    Fan:VariableVolume;      !- Supply Fan Object Type


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:COMPONENT:HEATEXCHANGER ===========

AirflowNetwork:Distribution:Component:HeatExchanger,
    HeatExchanger,           !- HeatExchanger Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- HeatExchanger Object Type
    0.1,                     !- Air Path Length {m}
    0.15;                    !- Air Path Hydraulic Diameter {m}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:COMPONENT:TERMINALUNIT ===========

AirflowNetwork:Distribution:Component:TerminalUnit,
    Reheat LIVING,           !- Terminal Unit Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Terminal Unit Object Type
    0.1,                     !- Air Path Length {m}
    0.44;                    !- Air Path Hydraulic Diameter {m}

AirflowNetwork:Distribution:Component:TerminalUnit,
    Reheat BUREAU,           !- Terminal Unit Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Terminal Unit Object Type
    0.1,                     !- Air Path Length {m}
    0.44;                    !- Air Path Hydraulic Diameter {m}

AirflowNetwork:Distribution:Component:TerminalUnit,
    Reheat SLPKVOOR,         !- Terminal Unit Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Terminal Unit Object Type
    0.1,                     !- Air Path Length {m}
    0.44;                    !- Air Path Hydraulic Diameter {m}

AirflowNetwork:Distribution:Component:TerminalUnit,
    Reheat SLPKACHTER,       !- Terminal Unit Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Terminal Unit Object Type
    0.1,                     !- Air Path Length {m}
    0.44;                    !- Air Path Hydraulic Diameter {m}

AirflowNetwork:Distribution:Component:TerminalUnit,
    ReheatSLPKOUDERS,        !- Terminal Unit Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Terminal Unit Object Type
    0.1,                     !- Air Path Length {m}
    0.44;                    !- Air Path Hydraulic Diameter {m}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:COMPONENT:CONSTANTPRESSUREDROP ===========

AirflowNetwork:Distribution:Component:ConstantPressureDrop,
    SupplyCPDComp,           !- Name
    0.1;                     !- Pressure Difference Across the Component {Pa}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:COMPONENT:OUTDOORAIRFLOW ===========

AirflowNetwork:Distribution:Component:OutdoorAirFlow,
    OA Fan,                  !- Name
    0.0000166,               !- Air Mass Flow Coefficient When No Outdoor Air Flow at Reference Conditions {kg/s}
    0.667;                   !- Air Mass Flow Exponent When No Outdoor Air Flow {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:COMPONENT:RELIEFAIRFLOW ===========

AirflowNetwork:Distribution:Component:ReliefAirFlow,
    Relief Fan,              !- Name
    0.0000166,               !- Air Mass Flow Coefficient When No Outdoor Air Flow at Reference Conditions {kg/s}
    0.667;                   !- Air Mass Flow Exponent When No Outdoor Air Flow {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:LINKAGE ===========

AirflowNetwork:Distribution:Linkage,
    EquipmentAirLoopLink2,   !- Name
    Air Loop Outlet Node,    !- Node 1 Name
    EquipmentInletNode,      !- Node 2 Name
    AirLoopSupply;           !- Component Name

AirflowNetwork:Distribution:Linkage,
    Main Link 1,             !- Name
    EquipmentInletNode,      !- Node 1 Name
    EquipmentOutletNode,     !- Node 2 Name
    MainTruck1;              !- Component Name

AirflowNetwork:Distribution:Linkage,
    Main CDP Link,           !- Name
    EquipmentOutletNode,     !- Node 1 Name
    SupplyMainNode,          !- Node 2 Name
    SupplyCPDComp;           !- Component Name

AirflowNetwork:Distribution:Linkage,
    Main Link 2,             !- Name
    SupplyMainNode,          !- Node 1 Name
    MainSplitterNode,        !- Node 2 Name
    MainTruck2;              !- Component Name

!+++++++++++++++++++++++++++++++++++++++++++++
AirflowNetwork:Distribution:Linkage,
    WCBENEDENRCL,  !- Name
    WCBENEDEN,               !- Node 1 Name
    WCBENEDEN Outlet Node,   !- Node 2 Name
    WCBENEDENReturn;         !- Component Name

AirflowNetwork:Distribution:Linkage,
    WCBENEDENReturn1Link,    !- Name
    WCBENEDEN Outlet Node,   !- Node 1 Name
    WCBENEDENReturnNode,     !- Node 2 Name
    WCBENEDENReturn;         !- Component Name

AirflowNetwork:Distribution:Linkage,
    WCBENEDENReturn2Link,    !- Name
    WCBENEDENReturnNode,     !- Node 1 Name
    MainMixerNode,           !- Node 2 Name
    WCBENEDENReturn;         !- Component Name

AirflowNetwork:Distribution:Linkage,
    WCBENEDENReturnLeakLink, !- Name
    OA Inlet Node,           !- Node 1 Name
    WCBENEDENReturnNode,     !- Node 2 Name
    WCBENEDENReturnLeakELR;  !- Component Name

!+++++++++++++++++++++++++++++++++++++++++++++
AirflowNetwork:Distribution:Linkage,
    BERGINGRCL,  !- Name
    BERGING,                 !- Node 1 Name
    BERGING Outlet Node,     !- Node 2 Name
    BERGINGReturn;           !- Component Name

AirflowNetwork:Distribution:Linkage,
    BERGINGReturn1Link,      !- Name
    BERGING Outlet Node,     !- Node 1 Name
    BERGINGReturnNode,       !- Node 2 Name
    BERGINGReturn;           !- Component Name

AirflowNetwork:Distribution:Linkage,
    BERGINGReturn2Link,      !- Name
    BERGINGReturnNode,       !- Node 1 Name
    MainMixerNode,           !- Node 2 Name
    BERGINGReturn;           !- Component Name

AirflowNetwork:Distribution:Linkage,
    BERGINGReturnLeakLink,   !- Name
    OA Inlet Node,           !- Node 1 Name
    BERGINGReturnNode,       !- Node 2 Name
    BERGINGReturnLeakELR;    !- Component Name

!+++++++++++++++++++++++++++++++++++++++++++++
AirflowNetwork:Distribution:Linkage,
    LIVINGSupply1Link,       !- Name
    MainSplitterNode,        !- Node 1 Name
    LIVINGSupplyNode,        !- Node 2 Name
    LIVINGSupply;            !- Component Name

AirflowNetwork:Distribution:Linkage,
    LIVINGSupply2Link,       !- Name
    LIVINGSupplyNode,        !- Node 1 Name
    LIVING Reheat Air Inlet Node,  !- Node 2 Name
    LIVINGSupply;            !- Component Name

AirflowNetwork:Distribution:Linkage,
    LIVINGReheatCoilDamperLink,  !- Name
    LIVING Reheat Air Inlet Node,  !- Node 1 Name
    LIVING Coil Air Inlet Node,  !- Node 2 Name
    Reheat LIVING;           !- Component Name

AirflowNetwork:Distribution:Linkage,
    LIVINGReheatCoilLink,    !- Name
    LIVING Coil Air Inlet Node,  !- Node 1 Name
    LIVING Reheat Air Outlet Node,  !- Node 2 Name
    Reheat LIVING;           !- Component Name

AirflowNetwork:Distribution:Linkage,
    LIVINGSCL,  !- Name
    LIVING Reheat Air Outlet Node,  !- Node 1 Name
    LIVING,                  !- Node 2 Name
    LIVINGSupply;            !- Component Name

AirflowNetwork:Distribution:Linkage,
    LIVINGRCL,  !- Name
    LIVING,                  !- Node 1 Name
    LIVING Outlet Node,      !- Node 2 Name
    LIVINGReturn;            !- Component Name

AirflowNetwork:Distribution:Linkage,
    LIVINGReturn1Link,       !- Name
    LIVING Outlet Node,      !- Node 1 Name
    LIVINGReturnNode,        !- Node 2 Name
    LIVINGReturn;            !- Component Name

AirflowNetwork:Distribution:Linkage,
    LIVINGReturn2Link,       !- Name
    LIVINGReturnNode,        !- Node 1 Name
    MainMixerNode,           !- Node 2 Name
    LIVINGReturn;            !- Component Name

AirflowNetwork:Distribution:Linkage,
    LIVINGSupplyLeakLink,    !- Name
    LIVINGSupplyNode,        !- Node 1 Name
    LIVING,                  !- Node 2 Name
    LIVINGSupplyELR;         !- Component Name

AirflowNetwork:Distribution:Linkage,
    LIVINGReturnLeakLink,    !- Name
    OA Inlet Node,           !- Node 1 Name
    LIVINGReturnNode,        !- Node 2 Name
    LIVINGReturnLeakELR;     !- Component Name

!+++++++++++++++++++++++++++++++++++++++++++++
AirflowNetwork:Distribution:Linkage,
    WCBOVENRCL,  !- Name
    WCBOVEN,                 !- Node 1 Name
    WCBOVEN Outlet Node,     !- Node 2 Name
    WCBOVENReturn;           !- Component Name

AirflowNetwork:Distribution:Linkage,
    WCBOVENReturn1Link,      !- Name
    WCBOVEN Outlet Node,     !- Node 1 Name
    WCBOVENReturnNode,       !- Node 2 Name
    WCBOVENReturn;           !- Component Name

AirflowNetwork:Distribution:Linkage,
    WCBOVENReturn2Link,      !- Name
    WCBOVENReturnNode,       !- Node 1 Name
    MainMixerNode,           !- Node 2 Name
    WCBOVENReturn;           !- Component Name

AirflowNetwork:Distribution:Linkage,
    WCBOVENReturnLeakLink,   !- Name
    OA Inlet Node,           !- Node 1 Name
    WCBOVENReturnNode,       !- Node 2 Name
    WCBOVENReturnLeakELR;    !- Component Name

!+++++++++++++++++++++++++++++++++++++++++++++
AirflowNetwork:Distribution:Linkage,
    BADKAMERRCL,  !- Name
    BADKAMER,                !- Node 1 Name
    BADKAMER Outlet Node,    !- Node 2 Name
    BADKAMERReturn;          !- Component Name

AirflowNetwork:Distribution:Linkage,
    BADKAMERReturn1Link,     !- Name
    BADKAMER Outlet Node,    !- Node 1 Name
    BADKAMERReturnNode,      !- Node 2 Name
    BADKAMERReturn;          !- Component Name

AirflowNetwork:Distribution:Linkage,
    BADKAMERReturn2Link,     !- Name
    BADKAMERReturnNode,      !- Node 1 Name
    MainMixerNode,           !- Node 2 Name
    BADKAMERReturn;          !- Component Name

AirflowNetwork:Distribution:Linkage,
    BADKAMERReturnLeakLink,  !- Name
    OA Inlet Node,           !- Node 1 Name
    BADKAMERReturnNode,      !- Node 2 Name
    BADKAMERReturnLeakELR;   !- Component Name

!+++++++++++++++++++++++++++++++++++++++++++++
AirflowNetwork:Distribution:Linkage,
    BUREAUSupply1Link,       !- Name
    MainSplitterNode,        !- Node 1 Name
    BUREAUSupplyNode,        !- Node 2 Name
    BUREAUSupply;            !- Component Name

AirflowNetwork:Distribution:Linkage,
    BUREAUSupply2Link,       !- Name
    BUREAUSupplyNode,        !- Node 1 Name
    BUREAU Reheat Air Inlet Node,  !- Node 2 Name
    BUREAUSupply;            !- Component Name

AirflowNetwork:Distribution:Linkage,
    BUREAUReheatCoilDamperLink,  !- Name
    BUREAU Reheat Air Inlet Node,  !- Node 1 Name
    BUREAU Coil Air Inlet Node,  !- Node 2 Name
    Reheat BUREAU;           !- Component Name

AirflowNetwork:Distribution:Linkage,
    BUREAUReheatCoilLink,    !- Name
    BUREAU Coil Air Inlet Node,  !- Node 1 Name
    BUREAU Reheat Air Outlet Node,  !- Node 2 Name
    Reheat BUREAU;           !- Component Name

AirflowNetwork:Distribution:Linkage,
    BUREAUSCL,  !- Name
    BUREAU Reheat Air Outlet Node,  !- Node 1 Name
    BUREAU,                  !- Node 2 Name
    BUREAUSupply;            !- Component Name

AirflowNetwork:Distribution:Linkage,
    BUREAURCL,  !- Name
    BUREAU,                  !- Node 1 Name
    BUREAU Outlet Node,      !- Node 2 Name
    BUREAUReturn;            !- Component Name

AirflowNetwork:Distribution:Linkage,
    BUREAUReturn1Link,       !- Name
    BUREAU Outlet Node,      !- Node 1 Name
    BUREAUReturnNode,        !- Node 2 Name
    BUREAUReturn;            !- Component Name

AirflowNetwork:Distribution:Linkage,
    BUREAUReturn2Link,       !- Name
    BUREAUReturnNode,        !- Node 1 Name
    MainMixerNode,           !- Node 2 Name
    BUREAUReturn;            !- Component Name

AirflowNetwork:Distribution:Linkage,
    BUREAUSupplyLeakLink,    !- Name
    BUREAUSupplyNode,        !- Node 1 Name
    BUREAU,                  !- Node 2 Name
    BUREAUSupplyELR;         !- Component Name

AirflowNetwork:Distribution:Linkage,
    BUREAUReturnLeakLink,    !- Name
    OA Inlet Node,           !- Node 1 Name
    BUREAUReturnNode,        !- Node 2 Name
    BUREAUReturnLeakELR;     !- Component Name

!+++++++++++++++++++++++++++++++++++++++++++++
AirflowNetwork:Distribution:Linkage,
    SLPKVOORSupply1Link,     !- Name
    MainSplitterNode,        !- Node 1 Name
    SLPKVOORSupplyNode,      !- Node 2 Name
    SLPKVOORSupply;          !- Component Name

AirflowNetwork:Distribution:Linkage,
    SLPKVOORSupply2Link,     !- Name
    SLPKVOORSupplyNode,      !- Node 1 Name
    SLPKVOOR Reheat Air Inlet Node,  !- Node 2 Name
    SLPKVOORSupply;          !- Component Name

AirflowNetwork:Distribution:Linkage,
    SLPKVOORReheatCoilDamperLink,  !- Name
    SLPKVOOR Reheat Air Inlet Node,  !- Node 1 Name
    SLPKVOOR Coil Air Inlet Node,  !- Node 2 Name
    Reheat SLPKVOOR;         !- Component Name

AirflowNetwork:Distribution:Linkage,
    SLPKVOORReheatCoilLink,  !- Name
    SLPKVOOR Coil Air Inlet Node,  !- Node 1 Name
    SLPKVOOR Reheat Air Outlet Node,  !- Node 2 Name
    Reheat SLPKVOOR;         !- Component Name

AirflowNetwork:Distribution:Linkage,
    SLPKVOORSCL,  !- Name
    SLPKVOOR Reheat Air Outlet Node,  !- Node 1 Name
    SLPKVOOR,                !- Node 2 Name
    SLPKVOORSupply;          !- Component Name

AirflowNetwork:Distribution:Linkage,
    SLPKVOORRCL,  !- Name
    SLPKVOOR,                !- Node 1 Name
    SLPKVOOR Outlet Node,    !- Node 2 Name
    SLPKVOORReturn;          !- Component Name

AirflowNetwork:Distribution:Linkage,
    SLPKVOORReturn1Link,     !- Name
    SLPKVOOR Outlet Node,    !- Node 1 Name
    SLPKVOORReturnNode,      !- Node 2 Name
    SLPKVOORReturn;          !- Component Name

AirflowNetwork:Distribution:Linkage,
    SLPKVOORReturn2Link,     !- Name
    SLPKVOORReturnNode,      !- Node 1 Name
    MainMixerNode,           !- Node 2 Name
    SLPKVOORReturn;          !- Component Name

AirflowNetwork:Distribution:Linkage,
    SLPKVOORSupplyLeakLink,  !- Name
    SLPKVOORSupplyNode,      !- Node 1 Name
    SLPKVOOR,                !- Node 2 Name
    SLPKVOORSupplyELR;       !- Component Name

AirflowNetwork:Distribution:Linkage,
    SLPKVOORReturnLeakLink,  !- Name
    OA Inlet Node,           !- Node 1 Name
    SLPKVOORReturnNode,      !- Node 2 Name
    SLPKVOORReturnLeakELR;   !- Component Name

!+++++++++++++++++++++++++++++++++++++++++++++
AirflowNetwork:Distribution:Linkage,
    SLPKACHTERSupply1Link,   !- Name
    MainSplitterNode,        !- Node 1 Name
    SLPKACHTERSupplyNode,    !- Node 2 Name
    SLPKACHTERSupply;        !- Component Name

AirflowNetwork:Distribution:Linkage,
    SLPKACHTERSupply2Link,   !- Name
    SLPKACHTERSupplyNode,    !- Node 1 Name
    SLPKACHTER Reheat Air Inlet Node,  !- Node 2 Name
    SLPKACHTERSupply;        !- Component Name

AirflowNetwork:Distribution:Linkage,
    SLPKACHTERReheatCoilDamperLink,  !- Name
    SLPKACHTER Reheat Air Inlet Node,  !- Node 1 Name
    SLPKACHTER Coil Air Inlet Node,  !- Node 2 Name
    Reheat SLPKACHTER;       !- Component Name

AirflowNetwork:Distribution:Linkage,
    SLPKACHTERReheatCoilLink,!- Name
    SLPKACHTER Coil Air Inlet Node,  !- Node 1 Name
    SLPKACHTER Reheat Air Outlet Node,  !- Node 2 Name
    Reheat SLPKACHTER;       !- Component Name

AirflowNetwork:Distribution:Linkage,
    SLPKACHTERSCL,  !- Name
    SLPKACHTER Reheat Air Outlet Node,  !- Node 1 Name
    SLPKACHTER,              !- Node 2 Name
    SLPKACHTERSupply;        !- Component Name

AirflowNetwork:Distribution:Linkage,
    SLPKACHTERRCL,  !- Name
    SLPKACHTER,              !- Node 1 Name
    SLPKACHTER Outlet Node,  !- Node 2 Name
    SLPKACHTERReturn;        !- Component Name

AirflowNetwork:Distribution:Linkage,
    SLPKACHTERReturn1Link,   !- Name
    SLPKACHTER Outlet Node,  !- Node 1 Name
    SLPKACHTERReturnNode,    !- Node 2 Name
    SLPKACHTERReturn;        !- Component Name

AirflowNetwork:Distribution:Linkage,
    SLPKACHTERReturn2Link,   !- Name
    SLPKACHTERReturnNode,    !- Node 1 Name
    MainMixerNode,           !- Node 2 Name
    SLPKACHTERReturn;        !- Component Name

AirflowNetwork:Distribution:Linkage,
    SLPKACHTERSupplyLeakLink,!- Name
    SLPKACHTERSupplyNode,    !- Node 1 Name
    SLPKACHTER,              !- Node 2 Name
    SLPKACHTERSupplyELR;     !- Component Name

AirflowNetwork:Distribution:Linkage,
    SLPKACHTERReturnLeakLink,!- Name
    OA Inlet Node,           !- Node 1 Name
    SLPKACHTERReturnNode,    !- Node 2 Name
    SLPKACHTERReturnLeakELR; !- Component Name

!+++++++++++++++++++++++++++++++++++++++++++++
AirflowNetwork:Distribution:Linkage,
    SLPKOUDERSSupply1Link,   !- Name
    MainSplitterNode,        !- Node 1 Name
    SLPKOUDERSSupplyNode,    !- Node 2 Name
    SLPKOUDERSSupply;        !- Component Name

AirflowNetwork:Distribution:Linkage,
    SLPKOUDERSSupply2Link,   !- Name
    SLPKOUDERSSupplyNode,    !- Node 1 Name
    SLPKOUDERS Reheat Air Inlet Node,  !- Node 2 Name
    SLPKOUDERSSupply;        !- Component Name

AirflowNetwork:Distribution:Linkage,
    SLPKOUDERSReheatCoilDamperLink,  !- Name
    SLPKOUDERS Reheat Air Inlet Node,  !- Node 1 Name
    SLPKOUDERS Coil Air Inlet Node,  !- Node 2 Name
    ReheatSLPKOUDERS;        !- Component Name

AirflowNetwork:Distribution:Linkage,
    SLPKOUDERSReheatCoilLink,!- Name
    SLPKOUDERS Coil Air Inlet Node,  !- Node 1 Name
    SLPKOUDERS Reheat Air Outlet Node,  !- Node 2 Name
    ReheatSLPKOUDERS;        !- Component Name

AirflowNetwork:Distribution:Linkage,
    SLPKOUDERSSCL,  !- Name
    SLPKOUDERS Reheat Air Outlet Node,  !- Node 1 Name
    SLPKOUDERS,              !- Node 2 Name
    SLPKOUDERSSupply;        !- Component Name

AirflowNetwork:Distribution:Linkage,
    SLPKOUDERSRCL,  !- Name
    SLPKOUDERS,              !- Node 1 Name
    SLPKOUDERS Outlet Node,  !- Node 2 Name
    SLPKOUDERSReturn;        !- Component Name

AirflowNetwork:Distribution:Linkage,
    SLPKOUDERSReturn1Link,   !- Name
    SLPKOUDERS Outlet Node,  !- Node 1 Name
    SLPKOUDERSReturnNode,    !- Node 2 Name
    SLPKOUDERSReturn;        !- Component Name

AirflowNetwork:Distribution:Linkage,
    SLPKOUDERSReturn2Link,   !- Name
    SLPKOUDERSReturnNode,    !- Node 1 Name
    MainMixerNode,           !- Node 2 Name
    SLPKOUDERSReturn;        !- Component Name

AirflowNetwork:Distribution:Linkage,
    SLPKOUDERSSupplyLeakLink,!- Name
    SLPKOUDERSSupplyNode,    !- Node 1 Name
    SLPKOUDERS,              !- Node 2 Name
    SLPKOUDERSSupplyELR;     !- Component Name

AirflowNetwork:Distribution:Linkage,
    SLPKOUDERSReturnLeakLink,!- Name
    OA Inlet Node,           !- Node 1 Name
    SLPKOUDERSReturnNode,    !- Node 2 Name
    HALReturnLeakELR;        !- Component Name

!+++++++++++++++++++++++++++++++++++++++++++++
AirflowNetwork:Distribution:Linkage,
    ReturnMixerLink,         !- Name
    MainMixerNode,           !- Node 1 Name
    MainReturnNode,          !- Node 2 Name
    MixerConnectionDuct;     !- Component Name

AirflowNetwork:Distribution:Linkage,
    AirLoopReturnLink,       !- Name
    MainReturnNode,          !- Node 1 Name
    MainInletNode,           !- Node 2 Name
    AirLoopReturn;           !- Component Name

AirflowNetwork:Distribution:Linkage,
    OASystemInletLink,       !- Name
    MainInletNode,           !- Node 1 Name
    OA System Node,          !- Node 2 Name
    OAConnectionDuct;        !- Component Name

AirflowNetwork:Distribution:Linkage,
    OAIntake,                !- Name
    OA Inlet Node,           !- Node 1 Name
    OA System Node,          !- Node 2 Name
    OA Fan;                  !- Component Name

AirflowNetwork:Distribution:Linkage,
    OARelief,                !- Name
    OA System Node,          !- Node 1 Name
    OA Inlet Node,           !- Node 2 Name
    Relief Fan;              !- Component Name

AirflowNetwork:Distribution:Linkage,
    OAMixerOutlet,           !- Name
    OA System Node,          !- Node 1 Name
    FanInletNode,            !- Node 2 Name
    HeatExchanger;           !- Component Name

AirflowNetwork:Distribution:Linkage,
    SupplyFanLink,           !- Name
    FanInletNode,            !- Node 1 Name
    FanOutletNode,           !- Node 2 Name
    Supply Fan 1;            !- Component Name

AirflowNetwork:Distribution:Linkage,
    EquipmentAirLoopLink,    !- Name
    FanOutletNode,           !- Node 1 Name
    Air Loop Outlet Node,    !- Node 2 Name
    AirLoopSupply;           !- Component Name

AirflowNetwork:Distribution:Linkage,
    MainSupplyLeakLink,      !- Name
    SupplyMainNode,          !- Node 1 Name
    BERGING,                 !- Node 2 Name
    MainSupplyLeak;          !- Component Name


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

! Outdoor air specification should be consistent with Sizing:Zone object inputs.
DesignSpecification:OutdoorAir,
    ZoneMinOARequirements,   !- Name
    Sum,                     !- Outdoor Air Method
    0.00472,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000508,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Min OARequirements Sched;!- Outdoor Air Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.53,                    !- Heating Sizing Factor
    1.70,                    !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

! ***SIZING & CONTROLS***
Sizing:Zone,
    BERGING,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    15.000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ZoneMinOARequirements,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    HAL,                     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    15.000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ZoneMinOARequirements,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    WCBENEDEN,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    15.000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ZoneMinOARequirements,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    LIVING,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    15.000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ZoneMinOARequirements,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    BUREAU,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    15.000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ZoneMinOARequirements,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    SLPKVOOR,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    15.000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ZoneMinOARequirements,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    NACHTHAL,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    15.000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ZoneMinOARequirements,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    WCBOVEN,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    15.000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ZoneMinOARequirements,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    BADKAMER,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    15.000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ZoneMinOARequirements,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    SLPKOUDERS,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    15.000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ZoneMinOARequirements,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    SLPKACHTER,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    15.000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ZoneMinOARequirements,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    VAV Sys 1,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.2,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    15.000,                  !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    15.000,                  !- Central Cooling Design Supply Air Temperature {C}
    16.7000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    BERGING Thermostat,      !- Name
    BERGING,                 !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Setpoints;               !- Control 1 Name

ZoneControl:Thermostat,
    WCBENEDEN Thermostat,    !- Name
    WCBENEDEN,               !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Setpoints;               !- Control 1 Name

ZoneControl:Thermostat,
    LIVING Thermostat,       !- Name
    LIVING,                  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Setpoints;               !- Control 1 Name

ZoneControl:Thermostat,
    WCBOVEN Thermostat,      !- Name
    WCBOVEN,                 !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Setpoints;               !- Control 1 Name

ZoneControl:Thermostat,
    BADKAMER Thermostat,     !- Name
    BADKAMER,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Setpoints;               !- Control 1 Name

ZoneControl:Thermostat,
    BUREAU Thermostat,       !- Name
    BUREAU,                  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Setpoints;               !- Control 1 Name

ZoneControl:Thermostat,
    SLPKVOOR Thermostat,     !- Name
    SLPKVOOR,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    BedroomSetpoints;               !- Control 1 Name

ZoneControl:Thermostat,
    SLPKACHTER Thermostat,   !- Name
    SLPKACHTER,              !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    BedroomSetpoints;               !- Control 1 Name

ZoneControl:Thermostat,
    SLPKOUDERS Thermostat,   !- Name
    SLPKOUDERS,              !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    BedroomSetpoints;               !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATING ===========

ThermostatSetpoint:SingleHeating,
    Setpoints,               !- Name
    Heating Setpoints;       !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeating,
    BedroomSetpoints,               !- Name
    BedroomHeating Setpoints;       !- Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:CONTAMINANTCONTROLLER ===========

ZoneControl:ContaminantController,
    CO2CONTROLLERLIVING,     !- Name
    LIVING,                  !- Zone Name
    ,                        !- Carbon Dioxide Control Availability Schedule Name
    CO2Setpoint;             !- Carbon Dioxide Setpoint Schedule Name

ZoneControl:ContaminantController,
    CO2BUREAU,               !- Name
    BUREAU,                  !- Zone Name
    ,                        !- Carbon Dioxide Control Availability Schedule Name
    CO2Setpoint;             !- Carbon Dioxide Setpoint Schedule Name

ZoneControl:ContaminantController,
    CO2CONTROLLERSLPKVOOR,   !- Name
    SLPKOUDERS,              !- Zone Name
    ,                        !- Carbon Dioxide Control Availability Schedule Name
    CO2Setpoint;             !- Carbon Dioxide Setpoint Schedule Name

ZoneControl:ContaminantController,
    CO2CONTROLLERSLPKACHTER, !- Name
    SLPKVOOR,                !- Zone Name
    ,                        !- Carbon Dioxide Control Availability Schedule Name
    CO2Setpoint;             !- Carbon Dioxide Setpoint Schedule Name

ZoneControl:ContaminantController,
    CO2CONTROLLERSLPKOUDERS, !- Name
    SLPKACHTER,              !- Zone Name
    ,                        !- Carbon Dioxide Control Availability Schedule Name
    CO2Setpoint;             !- Carbon Dioxide Setpoint Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC ===========

ZoneHVAC:Baseboard:Convective:Electric,
    BERGINGConvector,        !- Name
    BaseboardAvailSched,     !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    WCBENEDENConvector,      !- Name
    BaseboardAvailSched,     !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    LIVINGConvector,         !- Name
    BaseboardAvailSched,     !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    BUREAUConvector,         !- Name
    BaseboardAvailSched,     !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    WCBOVENConvector,        !- Name
    BaseboardAvailSched,     !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    BADKAMERConvector,       !- Name
    BaseboardAvailSched,     !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    SLPKVOORConvector,       !- Name
    BaseboardAvailSched,     !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    SLPKACHTERConvector,     !- Name
    BaseboardAvailSched,     !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    SLPKOUDERSConvector,     !- Name
    BaseboardAvailSched,     !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

AirTerminal:SingleDuct:VAV:Reheat,
    Reheat LIVING,           !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    LIVING Coil Air Inlet Node,  !- Damper Air Outlet Node Name
    LIVING Reheat Air Inlet Node,  !- Air Inlet Node Name
    0.125,                  !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    MinimumOASchLIVING,      !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    Reheat Coil LIVING,      !- Reheat Coil Name
    0.0,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    LIVING Reheat Air Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    0.002032,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AutoCalculate;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    Reheat BUREAU,           !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    BUREAU Coil Air Inlet Node,  !- Damper Air Outlet Node Name
    BUREAU Reheat Air Inlet Node,  !- Air Inlet Node Name
    0.125,                  !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    MinimumOASchBUREAU,      !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    Reheat Coil BUREAU,      !- Reheat Coil Name
    0.0,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    BUREAU Reheat Air Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    0.002032,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AutoCalculate;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    Reheat SLPKVOOR,         !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    SLPKVOOR Coil Air Inlet Node,  !- Damper Air Outlet Node Name
    SLPKVOOR Reheat Air Inlet Node,  !- Air Inlet Node Name
    0.125,                  !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    MinimumOASchSLPKVOOR,    !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    Reheat Coil SLPKVOOR,    !- Reheat Coil Name
    0.0,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SLPKVOOR Reheat Air Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    0.002032,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AutoCalculate;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    Reheat SLPKACHTER,       !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    SLPKACHTER Coil Air Inlet Node,  !- Damper Air Outlet Node Name
    SLPKACHTER Reheat Air Inlet Node,  !- Air Inlet Node Name
    0.125,                  !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    MinimumOASchSLPKACHTER,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    Reheat Coil SLPKACHTER,  !- Reheat Coil Name
    0.0,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SLPKACHTER Reheat Air Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    0.002032,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AutoCalculate;           !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    ReheatSLPKOUDERS,        !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    SLPKOUDERS Coil Air Inlet Node,  !- Damper Air Outlet Node Name
    SLPKOUDERS Reheat Air Inlet Node,  !- Air Inlet Node Name
    0.125,                  !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    MinimumOASchSLPKOUDERS,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    Reheat CoilSLPKOUDERS,   !- Reheat Coil Name
    0.0,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SLPKOUDERS Reheat Air Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    0.002032,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AutoCalculate;           !- Maximum Flow Fraction During Reheat


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    LIVINGTermReheat,        !- Name
    LIVING Reheat Air Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Reheat LIVING;           !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    BUREAUTermReheat,        !- Name
    BUREAU Reheat Air Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Reheat BUREAU;           !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SLPKVOORTermReheat,      !- Name
    SLPKVOOR Reheat Air Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Reheat SLPKVOOR;         !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SLPKOUDERSTermReheat,    !- Name
    SLPKOUDERS Reheat Air Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ReheatSLPKOUDERS;        !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SLPKACHTERTermReheat,    !- Name
    SLPKACHTER Reheat Air Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Reheat SLPKACHTER;       !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    LIVINGEquipment,         !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    LIVINGTermReheat,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    LIVINGConvector,         !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 3 Object Type
    LIVINGEXHAUST,           !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    BUREAUEquipment,         !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    BUREAUTermReheat,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    BUREAUConvector,         !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 3 Object Type
    BUREAUEXHAUST,           !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    BADKAMEREquipment,       !- Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 1 Object Type
    BADKAMERConvector,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    BADKAMEREXHAUST,         !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SLPKVOOREquipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SLPKVOORTermReheat,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    SLPKVOORConvector,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
	Fan:ZoneExhaust,         !- Zone Equipment 3 Object Type
    SLPKVOOREXHAUST,           !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SLPKACHTEREquipment,     !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SLPKACHTERTermReheat,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    SLPKACHTERConvector,     !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
	Fan:ZoneExhaust,         !- Zone Equipment 3 Object Type
    SLPKACHTEREXHAUST,           !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SLPKOUDERSEquipment,     !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SLPKOUDERSTermReheat,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    SLPKOUDERSConvector,     !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
	Fan:ZoneExhaust,         !- Zone Equipment 3 Object Type
    SLPKOUDERSEXHAUST,           !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WCBENEDENEquipment,      !- Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 1 Object Type
    WCBENEDENConvector,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    WCBENEDENEXHAUST,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WCBOVENEquipment,        !- Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 1 Object Type
    WCBOVENConvector,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    WCBOVENEXHAUST,          !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    BERGINGEquipment,        !- Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 1 Object Type
    BERGINGConvector,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    BERGINGEXHAUST,          !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    BERGING,                 !- Zone Name
    BERGINGEquipment,        !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    BERGINGEXHAUSTINLET,     !- Zone Air Exhaust Node or NodeList Name
    BERGING Node,            !- Zone Air Node Name
    BERGING Outlet Node;     !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    WCBENEDEN,               !- Zone Name
    WCBENEDENEquipment,      !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    WCBENEDENEXHAUSTINLET,   !- Zone Air Exhaust Node or NodeList Name
    WCBENEDEN Node,          !- Zone Air Node Name
    WCBENEDEN Outlet Node;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    LIVING,                  !- Zone Name
    LIVINGEquipment,         !- Zone Conditioning Equipment List Name
    LIVINGInlets,            !- Zone Air Inlet Node or NodeList Name
    LIVINGEXHAUSTINLET,      !- Zone Air Exhaust Node or NodeList Name
    LIVING Node,             !- Zone Air Node Name
    LIVING Outlet Node;      !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    BUREAU,                  !- Zone Name
    BUREAUEquipment,         !- Zone Conditioning Equipment List Name
    BUREAUInlets,            !- Zone Air Inlet Node or NodeList Name
    BUREAUEXHAUSTINLET,      !- Zone Air Exhaust Node or NodeList Name
    BUREAU Node,             !- Zone Air Node Name
    BUREAU Outlet Node;      !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    WCBOVEN,                 !- Zone Name
    WCBOVENEquipment,        !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    WCBOVENEXHAUSTINLET,     !- Zone Air Exhaust Node or NodeList Name
    WCBOVEN Node,            !- Zone Air Node Name
    WCBOVEN Outlet Node;     !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    BADKAMER,                !- Zone Name
    BADKAMEREquipment,       !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    BADKAMEREXHAUSTINLET,    !- Zone Air Exhaust Node or NodeList Name
    BADKAMER Node,           !- Zone Air Node Name
    BADKAMER Outlet Node;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SLPKVOOR,                !- Zone Name
    SLPKVOOREquipment,       !- Zone Conditioning Equipment List Name
    SLPKVOORInlets,          !- Zone Air Inlet Node or NodeList Name
    SLPKVOOREXHAUSTINLET,    !- Zone Air Exhaust Node or NodeList Name
    SLPKVOOR Node,           !- Zone Air Node Name
    SLPKVOOR Outlet Node;    !- Zone Return Air Node Name
	
ZoneHVAC:EquipmentConnections,
    SLPKACHTER,                !- Zone Name
    SLPKACHTEREquipment,       !- Zone Conditioning Equipment List Name
    SLPKACHTERInlets,          !- Zone Air Inlet Node or NodeList Name
    SLPKACHTEREXHAUSTINLET,    !- Zone Air Exhaust Node or NodeList Name
    SLPKACHTER Node,           !- Zone Air Node Name
    SLPKACHTER Outlet Node;    !- Zone Return Air Node Name
	
ZoneHVAC:EquipmentConnections,
    SLPKOUDERS,              !- Zone Name
    SLPKOUDERSEquipment,     !- Zone Conditioning Equipment List Name
    SLPKOUDERSInlets,        !- Zone Air Inlet Node or NodeList Name
    SLPKOUDERSEXHAUSTINLET,  !- Zone Air Exhaust Node or NodeList Name
    SLPKOUDERS Node,         !- Zone Air Node Name
    SLPKOUDERS Outlet Node;  !- Zone Return Air Node Name



!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
    Supply Fan 1,            !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    150,                     !- Pressure Rise {Pa}
    2,                       !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0015302446,            !- Fan Power Coefficient 1
    0.0052080574,            !- Fan Power Coefficient 2
    1.1086242,               !- Fan Power Coefficient 3
    -0.11635563,             !- Fan Power Coefficient 4
    0.000,                   !- Fan Power Coefficient 5
    Mixed Air Node,          !- Air Inlet Node Name
    Air Loop Outlet Node;    !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ZONEEXHAUST ===========

Fan:ZoneExhaust,
    BADKAMEREXHAUST,         !- Name
    ExhaustFanAvailabilitySched,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    100,                     !- Pressure Rise {Pa}
    0.125,                   !- Maximum Flow Rate {m3/s}
    BADKAMEREXHAUSTINLET,    !- Air Inlet Node Name
    BADKAMEREXHAUSTOUTLET,   !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    BADKAMEREXHAUSTFANFRACTION,  !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
    LIVINGEXHAUST,           !- Name
    ExhaustFanAvailabilitySched,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    100,                     !- Pressure Rise {Pa}
    0.125,                   !- Maximum Flow Rate {m3/s}
    LIVINGEXHAUSTINLET,      !- Air Inlet Node Name
    LIVINGEXHAUSTOUTLET,     !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    LIVINGEXHAUSTFANFRACTION,!- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
    BUREAUEXHAUST,           !- Name
    ExhaustFanAvailabilitySched,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    100,                     !- Pressure Rise {Pa}
    0.125,                   !- Maximum Flow Rate {m3/s}
    BUREAUEXHAUSTINLET,      !- Air Inlet Node Name
    BUREAUEXHAUSTOUTLET,     !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    BUREAUEXHAUSTFANFRACTION,!- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
    WCBOVENEXHAUST,          !- Name
    ExhaustFanAvailabilitySched,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    100,                     !- Pressure Rise {Pa}
    0.125,                   !- Maximum Flow Rate {m3/s}
    WCBOVENEXHAUSTINLET,     !- Air Inlet Node Name
    WCBOVENEXHAUSTOUTLET,    !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    WCBOVENEXHAUSTFANFRACTION,  !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
    BERGINGEXHAUST,          !- Name
    ExhaustFanAvailabilitySched,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    100,                     !- Pressure Rise {Pa}
    0.125,                   !- Maximum Flow Rate {m3/s}
    BERGINGEXHAUSTINLET,     !- Air Inlet Node Name
    BERGINGEXHAUSTOUTLET,    !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    BERGINGEXHAUSTFANFRACTION,  !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
    WCBENEDENEXHAUST,        !- Name
    ExhaustFanAvailabilitySched,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    100,                     !- Pressure Rise {Pa}
    0.125,                   !- Maximum Flow Rate {m3/s}
    WCBENEDENEXHAUSTINLET,   !- Air Inlet Node Name
    WCBENEDENEXHAUSTOUTLET,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    WCBENEDENEXHAUSTFANFRACTION,  !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
	
Fan:ZoneExhaust,
    SLPKVOOREXHAUST,        !- Name
    ExhaustFanAvailabilitySched,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    100,                     !- Pressure Rise {Pa}
    0.125,                   !- Maximum Flow Rate {m3/s}
    SLPKVOOREXHAUSTINLET,   !- Air Inlet Node Name
    SLPKVOOREXHAUSTOUTLET,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    SLPKVOOREXHAUSTFANFRACTION,  !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
	
Fan:ZoneExhaust,
    SLPKACHTEREXHAUST,        !- Name
    ExhaustFanAvailabilitySched,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    100,                     !- Pressure Rise {Pa}
    0.125,                   !- Maximum Flow Rate {m3/s}
    SLPKACHTEREXHAUSTINLET,   !- Air Inlet Node Name
    SLPKACHTEREXHAUSTOUTLET,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    SLPKACHTEREXHAUSTFANFRACTION,  !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
	
Fan:ZoneExhaust,
    SLPKOUDERSEXHAUST,        !- Name
    ExhaustFanAvailabilitySched,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    100,                     !- Pressure Rise {Pa}
    0.125,                   !- Maximum Flow Rate {m3/s}
    SLPKOUDERSEXHAUSTINLET,   !- Air Inlet Node Name
    SLPKOUDERSEXHAUSTOUTLET,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    SLPKOUDERSEXHAUSTFANFRACTION,  !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

Coil:Heating:Fuel,
    Reheat Coil LIVING,      !- Name
    Always Off,              !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    1.0,                     !- Burner Efficiency
    0,                       !- Nominal Capacity {W}
    LIVING Coil Air Inlet Node,  !- Air Inlet Node Name
    LIVING Reheat Air Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
    Reheat Coil BUREAU,      !- Name
    Always Off,              !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    1.0,                     !- Burner Efficiency
    0,                       !- Nominal Capacity {W}
    BUREAU Coil Air Inlet Node,  !- Air Inlet Node Name
    BUREAU Reheat Air Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
    Reheat Coil SLPKVOOR,    !- Name
    Always Off,              !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    1.0,                     !- Burner Efficiency
    0,                       !- Nominal Capacity {W}
    SLPKVOOR Coil Air Inlet Node,  !- Air Inlet Node Name
    SLPKVOOR Reheat Air Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
    Reheat Coil SLPKACHTER,  !- Name
    Always Off,              !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    1.0,                     !- Burner Efficiency
    0,                       !- Nominal Capacity {W}
    SLPKACHTER Coil Air Inlet Node,  !- Air Inlet Node Name
    SLPKACHTER Reheat Air Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
    Reheat CoilSLPKOUDERS,   !- Name
    Always Off,              !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    1.0,                     !- Burner Efficiency
    0,                       !- Nominal Capacity {W}
    SLPKOUDERS Coil Air Inlet Node,  !- Air Inlet Node Name
    SLPKOUDERS Reheat Air Outlet Node;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
    HeatExchanger,           !- Name
    HexAvailSched,           !- Availability Schedule Name
    0.045,                   !- Nominal Supply Air Flow Rate {m3/s}
    0.76,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.81,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.73,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.76,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.81,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.73,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Outside Air Inlet Node,  !- Supply Air Inlet Node Name
    Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    Relief Air Outlet Node,  !- Exhaust Air Inlet Node Name
    Heat Exhanger Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    ,                        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    0.083,                   !- Initial Defrost Time Fraction {dimensionless}
    0.012,                   !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    OA Controller 1,         !- Name
    Relief Air Outlet Node,  !- Relief Air Outlet Node Name
    Air Loop Inlet Node,     !- Return Air Node Name
    Mixed Air Node,          !- Mixed Air Node Name
    Outside Air Inlet Node,  !- Actuator Node Name
    0.4333,                  !- Minimum Outdoor Air Flow Rate {m3/s}
    2,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    4.,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    OA Sys 1 Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller 1;         !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    VAV Sys 1,               !- Name
    ,                        !- Controller List Name
    VAV Sys 1 Avail List,    !- Availability Manager List Name
    2,                       !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches,       !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node,     !- Supply Side Inlet Node Name
    Return Air Mixer Outlet, !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node;    !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys 1 Equipment,      !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    HeatExchanger,           !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    OA Mixing Box 1;         !- Component 2 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    OA Sys 1,                !- Name
    OA Sys 1 Controllers,    !- Controller List Name
    OA Sys 1 Equipment,      !- Outdoor Air Equipment List Name
    VAV Sys 1 Avail List;    !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    OA Mixing Box 1,         !- Name
    Mixed Air Node,          !- Mixed Air Node Name
    Heat Recovery Outlet Node,  !- Outdoor Air Stream Node Name
    Relief Air Outlet Node,  !- Relief Air Stream Node Name
    Air Loop Inlet Node;     !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter,!- Name
    Zone Equipment Inlet Node,  !- Inlet Node Name
    LIVING Reheat Air Inlet Node,  !- Outlet 1 Node Name
    BUREAU Reheat Air Inlet Node,  !- Outlet 2 Node Name
    SLPKVOOR Reheat Air Inlet Node,  !- Outlet 3 Node Name
    SLPKACHTER Reheat Air Inlet Node,  !- Outlet 4 Node Name
    SLPKOUDERS Reheat Air Inlet Node;  !- Outlet 5 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    TermReheatSupplyPath,    !- Name
    Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter;!- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer,   !- Name
    Return Air Mixer Outlet, !- Outlet Node Name
    BERGING Outlet Node,     !- Inlet 1 Node Name
    WCBENEDEN Outlet Node,   !- Inlet 2 Node Name
    LIVING Outlet Node,      !- Inlet 3 Node Name
    BUREAU Outlet Node,      !- Inlet 4 Node Name
    SLPKVOOR Outlet Node,    !- Inlet 5 Node Name
    WCBOVEN Outlet Node,     !- Inlet 6 Node Name
    BADKAMER Outlet Node,    !- Inlet 7 Node Name
    SLPKOUDERS Outlet Node,  !- Inlet 8 Node Name
    SLPKACHTER Outlet Node;  !- Inlet 9 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    TermReheatReturnPath,    !- Name
    Return Air Mixer Outlet, !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer;   !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Air Loop Main Branch,    !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys 1,                !- Component 1 Name
    Air Loop Inlet Node,     !- Component 1 Inlet Node Name
    Mixed Air Node,          !- Component 1 Outlet Node Name
    Fan:VariableVolume,      !- Component 2 Object Type
    Supply Fan 1,            !- Component 2 Name
    Mixed Air Node,          !- Component 2 Inlet Node Name
    Air Loop Outlet Node;    !- Component 2 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop Branches,       !- Name
    Air Loop Main Branch;    !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    OutsideAirInletNodes,    !- Name
    Outside Air Inlet Node;  !- Node 1 Name

NodeList,
    LIVINGInlets,            !- Name
    LIVING Reheat Air Outlet Node;  !- Node 1 Name

NodeList,
    BUREAUInlets,            !- Name
    BUREAU Reheat Air Outlet Node;  !- Node 1 Name

NodeList,
    SLPKVOORInlets,          !- Name
    SLPKVOOR Reheat Air Outlet Node;  !- Node 1 Name

NodeList,
    SLPKOUDERSInlets,        !- Name
    SLPKOUDERS Reheat Air Outlet Node;  !- Node 1 Name

NodeList,
    SLPKACHTERInlets,        !- Name
    SLPKACHTER Reheat Air Outlet Node;  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    OutsideAirInletNodes,    !- Node or NodeList Name 1
    Heat Exhanger Secondary Outlet Node;  !- Node or NodeList Name 2


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    PredCO2LIVING,           !- Name
    LIVING,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Air CO2 Predicted Load to Setpoint Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PredCO2SLPKVOOR,         !- Name
    SLPKVOOR,                !- Output:Variable or Output:Meter Index Key Name
    Zone Air CO2 Predicted Load to Setpoint Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PredCO2SLPKACHTER,       !- Name
    SLPKACHTER,              !- Output:Variable or Output:Meter Index Key Name
    Zone Air CO2 Predicted Load to Setpoint Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PredCO2SLPKOUDERS,       !- Name
    SLPKOUDERS,              !- Output:Variable or Output:Meter Index Key Name
    Zone Air CO2 Predicted Load to Setpoint Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PredCO2BUREAU,           !- Name
    BUREAU,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Air CO2 Predicted Load to Setpoint Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tout,                    !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Texh,                    !- Name
    MainInletNode,           !- Output:Variable or Output:Meter Index Key Name
    AFN Node Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TLiving,                    !- Name
    LIVING,           !- Output:Variable or Output:Meter Index Key Name
    AFN Node Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TBedroom,                    !- Name
    SLPKOUDERS,           !- Output:Variable or Output:Meter Index Key Name
    AFN Node Temperature;    !- Output:Variable or Output:Meter Name



EnergyManagementSystem:Sensor,
    CO2out,                  !- Name
    OutdoorCO2Schedule,      !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    WindSpeed,               !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Wind Speed ;        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    WindDirection,           !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Wind Direction ;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Rain,                    !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Rain Status ;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Dewpoint,                !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Dewpoint Temperature ;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Enthalpy,                !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Enthalpy ;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    LivingPredictedHeatingLoad,  !- Name
    Living,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate ;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    SLPKVOORPredictedHeatingLoad,  !- Name
    SLPKVOOR,                !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate ;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    SLPKACHTERPredictedHeatingLoad,  !- Name
    SLPKACHTER,              !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate ;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    SLPKOUDERSPredictedHeatingLoad,  !- Name
    SLPKOUDERS,              !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate ;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    FanAndCoilAvailSchedSensor,  !- Name
    FanAndCoilAvailSched,    !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    WindowAvailabilitySensor,!- Name
    WindowAvailabilitySched, !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    SupplyFanVolumeFlowRate, !- Name
    OAIntake,                !- Output:Variable or Output:Meter Index Key Name
    AFN Linkage Node 1 to Node 2 Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ExtractFanVolumeFlowRate,!- Name
    OARelief,                !- Output:Variable or Output:Meter Index Key Name
    AFN Linkage Node 1 to Node 2 Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    LIVINGEFF,               !- Name
    LIVINGEXHAUSTFANFRACTION,!- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BERGINGEFF,              !- Name
    BERGINGEXHAUSTFANFRACTION,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BUREAUEFF,               !- Name
    BUREAUEXHAUSTFANFRACTION,!- Output:Variable or Output:Meter Index Key Name
    Schedule Value ;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BADKAMEREFF,             !- Name
    BADKAMEREXHAUSTFANFRACTION,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    WCBOVENEFF,              !- Name
    WCBOVENEXHAUSTFANFRACTION,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    WCBENEDENEFF,            !- Name
    WCBENEDENEXHAUSTFANFRACTION,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:Sensor,
    SLPKVOOREFF,            !- Name
    SLPKVOOREXHAUSTFANFRACTION,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    SLPKACHTEREFF,            !- Name
    SLPKACHTEREXHAUSTFANFRACTION,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:Sensor,
    SLPKOUDERSEFF,            !- Name
    SLPKOUDERSEXHAUSTFANFRACTION,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name
	
!-----------------------------------------------------------------------------------

EnergyManagementSystem:Sensor,
    LIVINGSFF,            !- Name
    MinimumOASchLIVING,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:Sensor,
    BUREAUSFF,            !- Name
    MinimumOASchBUREAU,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:Sensor,
    SLPKVOORSFF,            !- Name
    MinimumOASchSLPKVOOR,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    SLPKACHTERSFF,            !- Name
    MinimumOASchSLPKACHTER,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:Sensor,
    SLPKOUDERSSFF,            !- Name
    MinimumOASchSLPKOUDERS,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name


!-   ===========  CO2&RHSENSORS ===========	
EnergyManagementSystem:Sensor,
    RHLIVING,                    !- Name
    LIVING,           !- Output:Variable or Output:Meter Index Key Name
    Zone Air Relative Humidity;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    CO2LIVING,               !- Name
    LIVING,                  !- Output:Variable or Output:Meter Index Key Name
    AFN Node CO2 Concentration;  !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:Sensor,
    RHBADKAMER,                    !- Name
    BADKAMER,           !- Output:Variable or Output:Meter Index Key Name
    Zone Air Relative Humidity;    !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:Sensor,
    CO2BERGING,               !- Name
    BERGING,                  !- Output:Variable or Output:Meter Index Key Name
    AFN Node CO2 Concentration;  !- Output:Variable or Output:Meter Nam

EnergyManagementSystem:Sensor,
    CO2BADKAMER,               !- Name
    BADKAMER,                  !- Output:Variable or Output:Meter Index Key Name
    AFN Node CO2 Concentration;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RHBUREAU,                    !- Name
    BUREAU,           !- Output:Variable or Output:Meter Index Key Name
    Zone Air Relative Humidity;    !- Output:Variable or Output:Meter Name	

EnergyManagementSystem:Sensor,
    CO2BUREAU,               !- Name
    BUREAU,                  !- Output:Variable or Output:Meter Index Key Name
    AFN Node CO2 Concentration;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RHSLPKVOOR,                    !- Name
    SLPKVOOR,           !- Output:Variable or Output:Meter Index Key Name
    Zone Air Relative Humidity;    !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:Sensor,
    CO2SLPKVOOR,             !- Name
    SLPKVOOR,                !- Output:Variable or Output:Meter Index Key Name
    AFN Node CO2 Concentration;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RHSLPKACHTER,                    !- Name
    SLPKACHTER,           !- Output:Variable or Output:Meter Index Key Name
    Zone Air Relative Humidity;    !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:Sensor,
    CO2SLPKACHTER,           !- Name
    SLPKACHTER,              !- Output:Variable or Output:Meter Index Key Name
    AFN Node CO2 Concentration;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RHSLPKOUDERS,                    !- Name
    SLPKOUDERS,           !- Output:Variable or Output:Meter Index Key Name
    Zone Air Relative Humidity;    !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:Sensor,
    CO2SLPKOUDERS,           !- Name
    SLPKOUDERS,              !- Output:Variable or Output:Meter Index Key Name
    AFN Node CO2 Concentration;  !- Output:Variable or Output:Meter Name	
	
!-   ===========  PEOPLEPRESENCESENSORS ===========	

EnergyManagementSystem:Sensor,
    PeoplePresenceBERGING,            !- Name
    MyPeopleSchedule-BERGING,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name	
	
EnergyManagementSystem:Sensor,
    PeoplePresenceLIVING,            !- Name
    MyPeopleSchedule-LIVING,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:Sensor,
    PeoplePresenceBADKAMER,            !- Name
    MyPeopleSchedule-BADKAMER,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PeoplePresenceSLPKVOOR,            !- Name
    MyPeopleSchedule-SLPKVOOR,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:Sensor,
    PeoplePresenceSLPKACHTER,            !- Name
    MyPeopleSchedule-SLPKACHTER,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PeoplePresenceSLPKOUDERS,            !- Name
    MyPeopleSchedule-SLPKOUDERS,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ExhaustFractionSensor,            !- Name
    ExhaustFraction,                  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;                   !- Output:Variable or Output:Meter Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    ExhaustFraction,         !- Name
    ExhaustFraction,         !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    CO2Setpoint,             !- Name
    CO2Setpoint,             !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    MinimumOASchLIVING,      !- Name
    MinimumOASchLIVING,      !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    MinimumOASchBUREAU,      !- Name
    MinimumOASchBUREAU,      !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    MinimumOASchSLPKACHTER,  !- Name
    MinimumOASchSLPKACHTER,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    MinimumOASchSLPKVOOR,    !- Name
    MinimumOASchSLPKVOOR,    !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    MinimumOASchSLPKOUDERS,  !- Name
    MinimumOASchSLPKOUDERS,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Fan_Actuator,            !- Name
    Supply Fan 1,            !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    HexAvailSched,           !- Name
    HexAvailSched,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    WindowAvailabilitySched, !- Name
    WindowAvailabilitySched, !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    WindowAvailabilitySched0004, !- Name
    WindowAvailabilitySched0004, !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    WindowAvailabilitySched0013, !- Name
    WindowAvailabilitySched0013, !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    WindowAvailabilitySched0014, !- Name
    WindowAvailabilitySched0014, !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type


EnergyManagementSystem:Actuator,
    PEOPLE_HAL,              !- Name
    PEOPLE_HAL,              !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    PEOPLE_BERGING,          !- Name
    PEOPLE_BERGING,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    PEOPLE_WCBENEDEN,        !- Name
    PEOPLE_WCBENEDEN,        !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    PEOPLE_LIVING,           !- Name
    PEOPLE_LIVING,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    PEOPLE_NACHTHAL,         !- Name
    PEOPLE_NACHTHAL,         !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    PEOPLE_WCBOVEN,          !- Name
    PEOPLE_WCBOVEN,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    PEOPLE_BADKAMER,         !- Name
    PEOPLE_BADKAMER,         !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    PEOPLE_SLPKOUDERS,       !- Name
    PEOPLE_SLPKOUDERS,       !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    PEOPLE_SLPKVOOR,         !- Name
    PEOPLE_SLPKVOOR,         !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    PEOPLE_SLPKACHTER,       !- Name
    PEOPLE_SLPKACHTER,       !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    PEOPLE_BUREAU,           !- Name
    PEOPLE_BUREAU,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    CHILDRENPRESENT_ACTUATOR,!- Name
    MyChildrenPresentSchedule,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    BaseboardAvailSched,     !- Name
    BaseboardAvailSched,     !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    FanAndCoilAvailSched,    !- Name
    FanAndCoilAvailSched,    !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ExhaustFanAvailabilitySched,  !- Name
    ExhaustFanAvailabilitySched,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    WCBOVENEXHAUSTFANFRACTION,  !- Name
    WCBOVENEXHAUSTFANFRACTION,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LIVINGEXHAUSTFANFRACTION,!- Name
    LIVINGEXHAUSTFANFRACTION,!- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    BERGINGEXHAUSTFANFRACTION,  !- Name
    BERGINGEXHAUSTFANFRACTION,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    BADKAMEREXHAUSTFANFRACTION,  !- Name
    BADKAMEREXHAUSTFANFRACTION,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    BUREAUEXHAUSTFANFRACTION,!- Name
    BUREAUEXHAUSTFANFRACTION,!- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    WCBENEDENEXHAUSTFANFRACTION,  !- Name
    WCBENEDENEXHAUSTFANFRACTION,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type
	
EnergyManagementSystem:Actuator,
    SLPKVOOREXHAUSTFANFRACTION,  !- Name
    SLPKVOOREXHAUSTFANFRACTION,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    SLPKACHTEREXHAUSTFANFRACTION,  !- Name
    SLPKACHTEREXHAUSTFANFRACTION,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    SLPKOUDERSEXHAUSTFANFRACTION,  !- Name
    SLPKOUDERSEXHAUSTFANFRACTION,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

!- EnergyManagementSystem:Actuator,
    !- HeatWaveActuator,             !- Name
    !- HeatWaveSchedule,             !- Actuated Component Unique Name
    !- Schedule:Constant,       !- Actuated Component Type
    !- Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    WCBENEDENReturnHydDiam,           !- Name
    WCBENEDENReturnHydDiam,           !- Actuated Component Unique Name
    Schedule:Constant,                           !- Actuated Component Type
    Schedule Value;                              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    WCBENEDENReturnCrossSecArea,            !- Name
    WCBENEDENReturnCrossSecArea,            !- Actuated Component Unique Name
    Schedule:Constant,                           !- Actuated Component Type
    Schedule Value;                              !- Actuated Component Control Type
 
EnergyManagementSystem:Actuator,
    BERGINGReturnHydDiam,             !- Name
    BERGINGReturnHydDiam,             !- Actuated Component Unique Name
    Schedule:Constant,                           !- Actuated Component Type
    Schedule Value;                              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    BERGINGReturnCrossSecArea,              !- Name
    BERGINGReturnCrossSecArea,              !- Actuated Component Unique Name
    Schedule:Constant,                           !- Actuated Component Type
    Schedule Value;                              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LIVINGReturnHydDiam,              !- Name
    LIVINGReturnHydDiam,              !- Actuated Component Unique Name
    Schedule:Constant,                           !- Actuated Component Type
    Schedule Value;                              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LIVINGReturnCrossSecArea,               !- Name
    LIVINGReturnCrossSecArea,               !- Actuated Component Unique Name
    Schedule:Constant,                           !- Actuated Component Type
    Schedule Value;                              !- Actuated Component Control Type
	
EnergyManagementSystem:Actuator,
    BUREAUReturnHydDiam,              !- Name
    BUREAUReturnHydDiam,              !- Actuated Component Unique Name
    Schedule:Constant,                           !- Actuated Component Type
    Schedule Value;                              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    BUREAUReturnCrossSecArea,               !- Name
    BUREAUReturnCrossSecArea,               !- Actuated Component Unique Name
    Schedule:Constant,                           !- Actuated Component Type
    Schedule Value;                              !- Actuated Component Control Type
	
EnergyManagementSystem:Actuator,
    WCBOVENReturnHydDiam,             !- Name
    WCBOVENReturnHydDiam,             !- Actuated Component Unique Name
    Schedule:Constant,                           !- Actuated Component Type
    Schedule Value;                              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    WCBOVENReturnCrossSecArea,              !- Name
    WCBOVENReturnCrossSecArea,              !- Actuated Component Unique Name
    Schedule:Constant,                           !- Actuated Component Type
    Schedule Value;                              !- Actuated Component Control Type
	
EnergyManagementSystem:Actuator,
    BADKAMERReturnHydDiam,            !- Name
    BADKAMERReturnHydDiam,            !- Actuated Component Unique Name
    Schedule:Constant,                           !- Actuated Component Type
    Schedule Value;                              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    BADKAMERReturnCrossSecArea,             !- Name
    BADKAMERReturnCrossSecArea,             !- Actuated Component Unique Name
    Schedule:Constant,                           !- Actuated Component Type
    Schedule Value;                              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    SLPKVOORReturnHydDiam,            !- Name
    SLPKVOORReturnHydDiam,            !- Actuated Component Unique Name
    Schedule:Constant,                           !- Actuated Component Type
    Schedule Value;                              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    SLPKVOORReturnCrossSecArea,             !- Name
    SLPKVOORReturnCrossSecArea,             !- Actuated Component Unique Name
    Schedule:Constant,                           !- Actuated Component Type
    Schedule Value;                              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    SLPKACHTERReturnHydDiam,            !- Name
    SLPKACHTERReturnHydDiam,            !- Actuated Component Unique Name
    Schedule:Constant,                           !- Actuated Component Type
    Schedule Value;                              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    SLPKACHTERReturnCrossSecArea,             !- Name
    SLPKACHTERReturnCrossSecArea,             !- Actuated Component Unique Name
    Schedule:Constant,                           !- Actuated Component Type
    Schedule Value;                              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    SLPKOUDERSReturnHydDiam,            !- Name
    SLPKOUDERSReturnHydDiam,            !- Actuated Component Unique Name
    Schedule:Constant,                           !- Actuated Component Type
    Schedule Value;                              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    SLPKOUDERSReturnCrossSecArea,             !- Name
    SLPKOUDERSReturnCrossSecArea,             !- Actuated Component Unique Name
    Schedule:Constant,                           !- Actuated Component Type
    Schedule Value;                              !- Actuated Component Control Type
	
EnergyManagementSystem:Actuator,
    OAWindSpeedActuator,     !- Name
    Environment,             !- Actuated Component Unique Name
    Weather Data,            !- Actuated Component Type
    Wind Speed;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    OAWindDirectionActuator,     !- Name
    Environment,             !- Actuated Component Unique Name
    Weather Data,            !- Actuated Component Type
    Wind Direction;              !- Actuated Component Control Type

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

EnergyManagementSystem:GlobalVariable,
    GlobalAbsoluteHumidityLiving;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    GlobalAbsoluteHumidityBedroom;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    PWLiv;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    PWsLiv;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    PWBed;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    PWsBed;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    KeepVenting30GlobalVariable;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    KeepVenting1GlobalVariable;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    AverageWindSpeed10;      !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    AverageWindDirection10;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    GlobalSupplyFanPower;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    GlobalExtractFanPower;   !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    GlobalAuxiliaryPower;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    GlobalSupply;            !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    GlobalExtract;           !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    GlobalExhaust;           !- Erl Variable 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

EnergyManagementSystem:OutputVariable,
    AbsoluteHumidityLiving,          !- Name
    GlobalAbsoluteHumidityLiving,    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,
 ,
 g/m3;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PWLiving,          !- Name
    PWLiv,    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,
 ,
 Pa;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PWsLiving,          !- Name
    PWsLiv,    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,
 ,
 hPa;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PWBedroom,          !- Name
    PWBed,    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,
 ,
 Pa;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PWsBedroom,          !- Name
    PWsBed,    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,
 ,
 hPa;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    AbsoluteHumidityBedroom,          !- Name
    GlobalAbsoluteHumidityBedroom,    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,
 ,
 g/m3;          !- Update Frequency


EnergyManagementSystem:OutputVariable,
    KeepVenting30Variable,   !- Name
    KeepVenting30GlobalVariable,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    KeepVenting1Variable,    !- Name
    KeepVenting1GlobalVariable,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    AverageWindSpeed,        !- Name
    AverageWindSpeed10,      !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    AverageWindDirection,    !- Name
    AverageWindDirection10,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    SupplyFanPower,          !- Name
    GlobalSupplyFanPower,    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    ExtractFanPower,         !- Name
    GlobalExtractFanPower,   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    AuxiliaryPower,          !- Name
    GlobalAuxiliaryPower,    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Supply,                  !- Name
    GlobalSupply,            !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Extract,                 !- Name
    GlobalExtract,           !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Exhaust,                 !- Name
    GlobalExhaust,           !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:TRENDVARIABLE ===========

EnergyManagementSystem:TrendVariable,
    KeepVentingTrend,        !- Name
    WindowAvailabilitySensor,!- EMS Variable Name
    60;                      !- Number of Timesteps to be Logged

EnergyManagementSystem:TrendVariable,
    WindSpeedTrend,          !- Name
    WindSpeed,               !- EMS Variable Name
    15;                      !- Number of Timesteps to be Logged

EnergyManagementSystem:TrendVariable,
    WindDirectionTrend,      !- Name
    WindDirection,           !- EMS Variable Name
    15;                      !- Number of Timesteps to be Logged
	
EnergyManagementSystem:TrendVariable,
    LIVING_FlowFraction_TrendLog,!- Name
    LIVINGEFF,                   !- EMS Variable Name
    2;                           !- Number of Timesteps to be Logged
	
EnergyManagementSystem:TrendVariable,
    BERGING_FlowFraction_TrendLog,!- Name
    BERGINGEFF,                   !- EMS Variable Name
    2;                           !- Number of Timesteps to be Logged
	
EnergyManagementSystem:TrendVariable,
    BADKAMER_FlowFraction_TrendLog,!- Name
    BADKAMEREFF,                   !- EMS Variable Name
    2;                             !- Number of Timesteps to be Logged
	
EnergyManagementSystem:TrendVariable,
    SLPKVOOR_FlowFraction_TrendLog,  !- Name
    SLPKVOOREFF,                     !- EMS Variable Name
    2;                               !- Number of Timesteps to be Logged
	
EnergyManagementSystem:TrendVariable,
    SLPKACHTER_FlowFraction_TrendLog,  !- Name
    SLPKACHTEREFF,                     !- EMS Variable Name
    2;                                 !- Number of Timesteps to be Logged	

EnergyManagementSystem:TrendVariable,
    SLPKOUDERS_FlowFraction_TrendLog,  !- Name
    SLPKOUDERSEFF, !- EMS Variable Name
    2;                       !- Number of Timesteps to be Logged	
	
!---------------------------------------------------------------------------
	
EnergyManagementSystem:TrendVariable,
    LIVINGSupply_FlowFraction_TrendLog,      !- Name
    LIVINGSFF,                               !- EMS Variable Name
    2;                                       !- Number of Timesteps to be Logged
	
EnergyManagementSystem:TrendVariable,
    BUREAUSupply_FlowFraction_TrendLog,      !- Name
    BUREAUSFF,                               !- EMS Variable Name
    2;                                       !- Number of Timesteps to be Logged
	
EnergyManagementSystem:TrendVariable,
    SLPKVOORSupply_FlowFraction_TrendLog,    !- Name
    SLPKVOORSFF,                             !- EMS Variable Name
    2;                                       !- Number of Timesteps to be Logged
	
EnergyManagementSystem:TrendVariable,
    SLPKACHTERSupply_FlowFraction_TrendLog,  !- Name
    SLPKACHTERSFF,                           !- EMS Variable Name
    2;                                       !- Number of Timesteps to be Logged	

EnergyManagementSystem:TrendVariable,
    SLPKOUDERSSupply_FlowFraction_TrendLog,  !- Name
    SLPKOUDERSSFF,                           !- EMS Variable Name
    2;                                       !- Number of Timesteps to be Logged	
	
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    VAV Sys 1 Avail,         !- Name
    FanAndCoilAvailSched;    !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    VAV Sys 1 Avail List,    !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    VAV Sys 1 Avail;         !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    MixedAirSetpoint,        !- Name
    Temperature,             !- Control Variable
    MixedAirTemperatureSetpoint,  !- Schedule Name
    Heat Recovery Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    WindACCoolCapFFF,        !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    WindACEIRFFF,            !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    WindACPLFFPLR,           !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    VarSpeedCyclingPLFFPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

! same as Doe-2 SDL-C78
Curve:Cubic,
    PackagedRatedCoolCapFFlow,  !- Name
    0.47278589,              !- Coefficient1 Constant
    1.2433415,               !- Coefficient2 x
    -1.0387055,              !- Coefficient3 x**2
    0.32257813,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! same as Doe-2 SDL-C93
Curve:Cubic,
    PackagedRatedCoolEIRFFlow,  !- Name
    1.0079484,               !- Coefficient1 Constant
    0.34544129,              !- Coefficient2 x
    -.6922891,               !- Coefficient3 x**2
    0.33889943,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    WindACCoolCapFT,         !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    WindACEIRFT,             !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! same as Doe-2 SDL-C4
Curve:Biquadratic,
    VarSpeedCoolCapFT,       !- Name
    0.476428E+00,            !- Coefficient1 Constant
    0.401147E-01,            !- Coefficient2 x
    0.226411E-03,            !- Coefficient3 x**2
    -0.827136E-03,           !- Coefficient4 y
    -0.732240E-05,           !- Coefficient5 y**2
    -0.446278E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! same as Doe-2 SDL-C82
Curve:Biquadratic,
    VarSpeedCoolEIRFT,       !- Name
    0.632475E+00,            !- Coefficient1 Constant
    -0.121321E-01,           !- Coefficient2 x
    0.507773E-03,            !- Coefficient3 x**2
    0.155377E-01,            !- Coefficient4 y
    0.272840E-03,            !- Coefficient5 y**2
    -0.679201E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! same as Doe-2 SDL-C4
Curve:Biquadratic,
    VarSpeedCoolCapLSFT,     !- Name
    0.476428E+00,            !- Coefficient1 Constant
    0.401147E-01,            !- Coefficient2 x
    0.226411E-03,            !- Coefficient3 x**2
    -0.827136E-03,           !- Coefficient4 y
    -0.732240E-05,           !- Coefficient5 y**2
    -0.446278E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! same as Doe-2 SDL-C132
Curve:Biquadratic,
    VarSpeedCoolEIRLSFT,     !- Name
    0.774645E+00,            !- Coefficient1 Constant
    -0.343731E-01,           !- Coefficient2 x
    0.783173E-03,            !- Coefficient3 x**2
    0.146596E-01,            !- Coefficient4 y
    0.488851E-03,            !- Coefficient5 y**2
    -0.752036E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,Regular;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,dxf;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========


Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose;                 !- Internal Variable Availability Dictionary Reporting


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    Comma,                   !- Column Separator
    None;                    !- Unit Conversion




!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========


Output:Diagnostics,
    DisplayAdvancedReportVariables,  !- Key 1
    DoNotMirrorDetachedShading;  !- Key 2

!- WindowMaterial:Shade ,
    !- DRAPES,                  !- Name
    !- 0.3 , !- Solar Transmittance at normal incidence
    !- 0.5000000 , !- Solar Reflectance (same for front and back side)
    !- 0.3 , !- Visible Transmittance at normal incidence
    !- 0.5000000 , !- Visible reflectance (same for front and back side)
    !- 0.9000000 , !- IR Emissivity (same for front and back side)
    !- 0.05 , !- IR Transmittance
    !- 0.003 , !- Thickness
    !- 0.1 , !- Conductivity {W/m-K}
 !- 0.01,
    !- 0.0 , !- Top Opening Multiplier
    !- 0.0 , !- Bottom Opening Multiplier
    !- 0.5 , !- Left -Side Opening Multiplier
    !- 0.5 , !- Right -Side Opening Multiplier
    !- 0.0 ; !- Air -Flow Permeability

WindowMaterial:Shade ,
    OUTSIDEDRAPES,           !- Name
    0.1,                     !- Solar Transmittance {dimensionless}
    0.8,                     !- Solar Reflectance {dimensionless}
    0.1,                     !- Visible Transmittance {dimensionless}
    0.8,                     !- Visible Reflectance {dimensionless}
    0.9,                     !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.005,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.05,                    !- Shade to Glass Distance {m}
    0.5,                     !- Top Opening Multiplier
    0.5,                     !- Bottom Opening Multiplier
    0.5,                     !- Left-Side Opening Multiplier
    0.5,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}


Construction,
    Cylite Dubbel Drapes,           !- Name
 OUTSIDEDRAPES,
    CyliteBuitenGlasBlad,    !- Outside Layer
    Argon 15mm,              !- Layer 2
 CyliteBinnenGlasBlad;    !- Outside Layer
    !DRAPES;    !- Layer 3

WindowProperty:ShadingControl,
    ShadingControl,          !- Name
    ExteriorShade,           !- Shading Type
    Cylite Dubbel Drapes,                        !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighSolarOnWindow,   !- Shading Control Type
    ,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
 ,                        !- Slat Angle Schedule Name
    150;


Shading:Building:Detailed,
    DIJK,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    100.000000000000,  !- Vertex 1 X-coordinate {m}
    100.000000000000,  !- Vertex 1 Y-coordinate {m}
    15.000000000000,  !- Vertex 1 Z-coordinate {m}
    100.000000000000,  !- Vertex 2 X-coordinate {m}
    100.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    100.000000000000,  !- Vertex 3 X-coordinate {m}
    -100.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    100.000000000000,  !- Vertex 4 X-coordinate {m}
    -100.000000000000,  !- Vertex 4 Y-coordinate {m}
    15.000000000000;  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    LINKS,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    100.000000000000,  !- Vertex 1 X-coordinate {m}
    -100.000000000000,  !- Vertex 1 Y-coordinate {m}
    15.000000000000,  !- Vertex 1 Z-coordinate {m}
    100.000000000000,  !- Vertex 2 X-coordinate {m}
    -100.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    -150.000000000000,  !- Vertex 3 X-coordinate {m}
    -100.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    -150.000000000000,  !- Vertex 4 X-coordinate {m}
    -100.000000000000,  !- Vertex 4 Y-coordinate {m}
    15.000000000000;  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TUIN,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    -150.000000000000,  !- Vertex 1 X-coordinate {m}
    -100.000000000000,  !- Vertex 1 Y-coordinate {m}
    15.000000000000,  !- Vertex 1 Z-coordinate {m}
    -150.000000000000,  !- Vertex 2 X-coordinate {m}
    -100.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    -150.000000000000,  !- Vertex 3 X-coordinate {m}
    100.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    -150.000000000000,  !- Vertex 4 X-coordinate {m}
    100.000000000000,  !- Vertex 4 Y-coordinate {m}
    15.000000000000;  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    RECHTS,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    -150.000000000000,  !- Vertex 1 X-coordinate {m}
    100.000000000000,  !- Vertex 1 Y-coordinate {m}
    15.000000000000,  !- Vertex 1 Z-coordinate {m}
    -150.000000000000,  !- Vertex 2 X-coordinate {m}
    100.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    100.000000000000,  !- Vertex 3 X-coordinate {m}
    100.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    100.000000000000,  !- Vertex 4 X-coordinate {m}
    100.000000000000,  !- Vertex 4 Y-coordinate {m}
    15.000000000000;  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TOP1,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    11.900000000000,  !- Vertex 1 X-coordinate {m}
    11.205000000000,  !- Vertex 1 Y-coordinate {m}
    2.540000000000,  !- Vertex 1 Z-coordinate {m}
    11.900000000000,  !- Vertex 2 X-coordinate {m}
    9.935000000000,  !- Vertex 2 Y-coordinate {m}
    2.540000000000,  !- Vertex 2 Z-coordinate {m}
    11.670000000000,  !- Vertex 3 X-coordinate {m}
    9.935000000000,  !- Vertex 3 Y-coordinate {m}
    2.540000000000,  !- Vertex 3 Z-coordinate {m}
    11.670000000000,  !- Vertex 4 X-coordinate {m}
    11.205000000000,  !- Vertex 4 Y-coordinate {m}
    2.540000000000;  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    LEFT1,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    11.900000000000,  !- Vertex 1 X-coordinate {m}
    9.935000000000,  !- Vertex 1 Y-coordinate {m}
    2.540000000000,  !- Vertex 1 Z-coordinate {m}
    11.900000000000,  !- Vertex 2 X-coordinate {m}
    9.935000000000,  !- Vertex 2 Y-coordinate {m}
    0.160000000000,  !- Vertex 2 Z-coordinate {m}
    11.670000000000,  !- Vertex 3 X-coordinate {m}
    9.935000000000,  !- Vertex 3 Y-coordinate {m}
    0.160000000000,  !- Vertex 3 Z-coordinate {m}
    11.670000000000,  !- Vertex 4 X-coordinate {m}
    9.935000000000,  !- Vertex 4 Y-coordinate {m}
    2.540000000000;  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    BOTTOM1,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    11.670000000000,  !- Vertex 1 X-coordinate {m}
    11.205000000000,  !- Vertex 1 Y-coordinate {m}
    0.160000000000,  !- Vertex 1 Z-coordinate {m}
    11.670000000000,  !- Vertex 2 X-coordinate {m}
    9.935000000000,  !- Vertex 2 Y-coordinate {m}
    0.160000000000,  !- Vertex 2 Z-coordinate {m}
    11.900000000000,  !- Vertex 3 X-coordinate {m}
    9.935000000000,  !- Vertex 3 Y-coordinate {m}
    0.160000000000,  !- Vertex 3 Z-coordinate {m}
    11.900000000000,  !- Vertex 4 X-coordinate {m}
    11.205000000000,  !- Vertex 4 Y-coordinate {m}
    0.160000000000;  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    RIGHT1,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    11.670000000000,  !- Vertex 1 X-coordinate {m}
    11.205000000000,  !- Vertex 1 Y-coordinate {m}
    2.540000000000,  !- Vertex 1 Z-coordinate {m}
    11.670000000000,  !- Vertex 2 X-coordinate {m}
    11.205000000000,  !- Vertex 2 Y-coordinate {m}
    0.160000000000,  !- Vertex 2 Z-coordinate {m}
    11.900000000000,  !- Vertex 3 X-coordinate {m}
    11.205000000000,  !- Vertex 3 Y-coordinate {m}
    0.160000000000,  !- Vertex 3 Z-coordinate {m}
    11.900000000000,  !- Vertex 4 X-coordinate {m}
    11.205000000000,  !- Vertex 4 Y-coordinate {m}
    2.540000000000;  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TOP3,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    11.900000000000,  !- Vertex 1 X-coordinate {m}
    5.680000000000,  !- Vertex 1 Y-coordinate {m}
    2.440000000000,  !- Vertex 1 Z-coordinate {m}
    11.900000000000,  !- Vertex 2 X-coordinate {m}
    5.000000000000,  !- Vertex 2 Y-coordinate {m}
    2.440000000000,  !- Vertex 2 Z-coordinate {m}
    11.670000000000,  !- Vertex 3 X-coordinate {m}
    5.000000000000,  !- Vertex 3 Y-coordinate {m}
    2.440000000000,  !- Vertex 3 Z-coordinate {m}
    11.670000000000,  !- Vertex 4 X-coordinate {m}
    5.680000000000,  !- Vertex 4 Y-coordinate {m}
    2.440000000000;  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    RIGHT3,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    11.670000000000,  !- Vertex 1 X-coordinate {m}
    5.680000000000,  !- Vertex 1 Y-coordinate {m}
    2.440000000000,  !- Vertex 1 Z-coordinate {m}
    11.670000000000,  !- Vertex 2 X-coordinate {m}
    5.680000000000,  !- Vertex 2 Y-coordinate {m}
    1.260000000000,  !- Vertex 2 Z-coordinate {m}
    11.900000000000,  !- Vertex 3 X-coordinate {m}
    5.680000000000,  !- Vertex 3 Y-coordinate {m}
    1.260000000000,  !- Vertex 3 Z-coordinate {m}
    11.900000000000,  !- Vertex 4 X-coordinate {m}
    5.680000000000,  !- Vertex 4 Y-coordinate {m}
    2.440000000000;  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    LEFT3,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    11.900000000000,  !- Vertex 1 X-coordinate {m}
    5.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.440000000000,  !- Vertex 1 Z-coordinate {m}
    11.900000000000,  !- Vertex 2 X-coordinate {m}
    5.000000000000,  !- Vertex 2 Y-coordinate {m}
    1.260000000000,  !- Vertex 2 Z-coordinate {m}
    11.670000000000,  !- Vertex 3 X-coordinate {m}
    5.000000000000,  !- Vertex 3 Y-coordinate {m}
    1.260000000000,  !- Vertex 3 Z-coordinate {m}
    11.670000000000,  !- Vertex 4 X-coordinate {m}
    5.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.440000000000;  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    BOTTOM3,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    11.670000000000,  !- Vertex 1 X-coordinate {m}
    5.680000000000,  !- Vertex 1 Y-coordinate {m}
    1.260000000000,  !- Vertex 1 Z-coordinate {m}
    11.670000000000,  !- Vertex 2 X-coordinate {m}
    5.000000000000,  !- Vertex 2 Y-coordinate {m}
    1.260000000000,  !- Vertex 2 Z-coordinate {m}
    11.900000000000,  !- Vertex 3 X-coordinate {m}
    5.000000000000,  !- Vertex 3 Y-coordinate {m}
    1.260000000000,  !- Vertex 3 Z-coordinate {m}
    11.900000000000,  !- Vertex 4 X-coordinate {m}
    5.680000000000,  !- Vertex 4 Y-coordinate {m}
    1.260000000000;  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    LEFT11,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    11.900000000000,  !- Vertex 1 X-coordinate {m}
    5.120000000000,  !- Vertex 1 Y-coordinate {m}
    5.365000000000,  !- Vertex 1 Z-coordinate {m}
    11.900000000000,  !- Vertex 2 X-coordinate {m}
    5.120000000000,  !- Vertex 2 Y-coordinate {m}
    4.955000000000,  !- Vertex 2 Z-coordinate {m}
    11.670000000000,  !- Vertex 3 X-coordinate {m}
    5.120000000000,  !- Vertex 3 Y-coordinate {m}
    4.955000000000,  !- Vertex 3 Z-coordinate {m}
    11.670000000000,  !- Vertex 4 X-coordinate {m}
    5.120000000000,  !- Vertex 4 Y-coordinate {m}
    5.365000000000;  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    BOTTOM11,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    11.670000000000,  !- Vertex 1 X-coordinate {m}
    6.870000000000,  !- Vertex 1 Y-coordinate {m}
    4.955000000000,  !- Vertex 1 Z-coordinate {m}
    11.670000000000,  !- Vertex 2 X-coordinate {m}
    5.120000000000,  !- Vertex 2 Y-coordinate {m}
    4.955000000000,  !- Vertex 2 Z-coordinate {m}
    11.900000000000,  !- Vertex 3 X-coordinate {m}
    5.120000000000,  !- Vertex 3 Y-coordinate {m}
    4.955000000000,  !- Vertex 3 Z-coordinate {m}
    11.900000000000,  !- Vertex 4 X-coordinate {m}
    6.870000000000,  !- Vertex 4 Y-coordinate {m}
    4.955000000000;  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    RIGHT11,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    11.670000000000,  !- Vertex 1 X-coordinate {m}
    6.870000000000,  !- Vertex 1 Y-coordinate {m}
    5.365000000000,  !- Vertex 1 Z-coordinate {m}
    11.670000000000,  !- Vertex 2 X-coordinate {m}
    6.870000000000,  !- Vertex 2 Y-coordinate {m}
    4.955000000000,  !- Vertex 2 Z-coordinate {m}
    11.900000000000,  !- Vertex 3 X-coordinate {m}
    6.870000000000,  !- Vertex 3 Y-coordinate {m}
    4.955000000000,  !- Vertex 3 Z-coordinate {m}
    11.900000000000,  !- Vertex 4 X-coordinate {m}
    6.870000000000,  !- Vertex 4 Y-coordinate {m}
    5.365000000000;  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TOP11,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    11.900000000000,  !- Vertex 1 X-coordinate {m}
    6.870000000000,  !- Vertex 1 Y-coordinate {m}
    5.365000000000,  !- Vertex 1 Z-coordinate {m}
    11.900000000000,  !- Vertex 2 X-coordinate {m}
    5.120000000000,  !- Vertex 2 Y-coordinate {m}
    5.365000000000,  !- Vertex 2 Z-coordinate {m}
    11.670000000000,  !- Vertex 3 X-coordinate {m}
    5.120000000000,  !- Vertex 3 Y-coordinate {m}
    5.365000000000,  !- Vertex 3 Z-coordinate {m}
    11.670000000000,  !- Vertex 4 X-coordinate {m}
    6.870000000000,  !- Vertex 4 Y-coordinate {m}
    5.365000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    LEFT4,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    7.810000000000,  !- Vertex 1 X-coordinate {m}
    0.790000000000,  !- Vertex 1 Y-coordinate {m}
    2.086000000000,  !- Vertex 1 Z-coordinate {m}
    7.810000000000,  !- Vertex 2 X-coordinate {m}
    0.790000000000,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    7.810000000000,  !- Vertex 3 X-coordinate {m}
    1.020000000000,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    7.810000000000,  !- Vertex 4 X-coordinate {m}
    1.020000000000,  !- Vertex 4 Y-coordinate {m}
    2.086000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    TOP4,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    10.130000000000,  !- Vertex 1 X-coordinate {m}
    1.020000000000,  !- Vertex 1 Y-coordinate {m}
    2.086000000000,  !- Vertex 1 Z-coordinate {m}
    10.130000000000,  !- Vertex 2 X-coordinate {m}
    0.790000000000,  !- Vertex 2 Y-coordinate {m}
    2.086000000000,  !- Vertex 2 Z-coordinate {m}
    7.810000000000,  !- Vertex 3 X-coordinate {m}
    0.790000000000,  !- Vertex 3 Y-coordinate {m}
    2.086000000000,  !- Vertex 3 Z-coordinate {m}
    7.810000000000,  !- Vertex 4 X-coordinate {m}
    1.020000000000,  !- Vertex 4 Y-coordinate {m}
    2.086000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    RIGHT4,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    10.130000000000,  !- Vertex 1 X-coordinate {m}
    1.020000000000,  !- Vertex 1 Y-coordinate {m}
    2.086000000000,  !- Vertex 1 Z-coordinate {m}
    10.130000000000,  !- Vertex 2 X-coordinate {m}
    1.020000000000,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    10.130000000000,  !- Vertex 3 X-coordinate {m}
    0.790000000000,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    10.130000000000,  !- Vertex 4 X-coordinate {m}
    0.790000000000,  !- Vertex 4 Y-coordinate {m}
    2.086000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    BOTTOM4,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    7.810000000000,  !- Vertex 1 X-coordinate {m}
    1.020000000000,  !- Vertex 1 Y-coordinate {m}
    0.100000000000,  !- Vertex 1 Z-coordinate {m}
    7.810000000000,  !- Vertex 2 X-coordinate {m}
    0.790000000000,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    10.130000000000,  !- Vertex 3 X-coordinate {m}
    0.790000000000,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    10.130000000000,  !- Vertex 4 X-coordinate {m}
    1.020000000000,  !- Vertex 4 Y-coordinate {m}
    0.100000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    TOP12,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    9.870000000000,  !- Vertex 1 X-coordinate {m}
    1.020000000000,  !- Vertex 1 Y-coordinate {m}
    5.290000000000,  !- Vertex 1 Z-coordinate {m}
    9.870000000000,  !- Vertex 2 X-coordinate {m}
    0.790000000000,  !- Vertex 2 Y-coordinate {m}
    5.290000000000,  !- Vertex 2 Z-coordinate {m}
    8.590000000000,  !- Vertex 3 X-coordinate {m}
    0.790000000000,  !- Vertex 3 Y-coordinate {m}
    5.290000000000,  !- Vertex 3 Z-coordinate {m}
    8.590000000000,  !- Vertex 4 X-coordinate {m}
    1.020000000000,  !- Vertex 4 Y-coordinate {m}
    5.290000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    LEFT12,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    8.590000000000,  !- Vertex 1 X-coordinate {m}
    0.790000000000,  !- Vertex 1 Y-coordinate {m}
    5.290000000000,  !- Vertex 1 Z-coordinate {m}
    8.590000000000,  !- Vertex 2 X-coordinate {m}
    0.790000000000,  !- Vertex 2 Y-coordinate {m}
    3.910000000000,  !- Vertex 2 Z-coordinate {m}
    8.590000000000,  !- Vertex 3 X-coordinate {m}
    1.020000000000,  !- Vertex 3 Y-coordinate {m}
    3.910000000000,  !- Vertex 3 Z-coordinate {m}
    8.590000000000,  !- Vertex 4 X-coordinate {m}
    1.020000000000,  !- Vertex 4 Y-coordinate {m}
    5.290000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    RIGHT12,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    9.870000000000,  !- Vertex 1 X-coordinate {m}
    1.020000000000,  !- Vertex 1 Y-coordinate {m}
    5.290000000000,  !- Vertex 1 Z-coordinate {m}
    9.870000000000,  !- Vertex 2 X-coordinate {m}
    1.020000000000,  !- Vertex 2 Y-coordinate {m}
    3.910000000000,  !- Vertex 2 Z-coordinate {m}
    9.870000000000,  !- Vertex 3 X-coordinate {m}
    0.790000000000,  !- Vertex 3 Y-coordinate {m}
    3.910000000000,  !- Vertex 3 Z-coordinate {m}
    9.870000000000,  !- Vertex 4 X-coordinate {m}
    0.790000000000,  !- Vertex 4 Y-coordinate {m}
    5.290000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    BOTTOM12,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    8.590000000000,  !- Vertex 1 X-coordinate {m}
    1.020000000000,  !- Vertex 1 Y-coordinate {m}
    3.910000000000,  !- Vertex 1 Z-coordinate {m}
    8.590000000000,  !- Vertex 2 X-coordinate {m}
    0.790000000000,  !- Vertex 2 Y-coordinate {m}
    3.910000000000,  !- Vertex 2 Z-coordinate {m}
    9.870000000000,  !- Vertex 3 X-coordinate {m}
    0.790000000000,  !- Vertex 3 Y-coordinate {m}
    3.910000000000,  !- Vertex 3 Z-coordinate {m}
    9.870000000000,  !- Vertex 4 X-coordinate {m}
    1.020000000000,  !- Vertex 4 Y-coordinate {m}
    3.910000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    TOP5,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    6.990000000000,  !- Vertex 1 X-coordinate {m}
    1.020000000000,  !- Vertex 1 Y-coordinate {m}
    2.250000000000,  !- Vertex 1 Z-coordinate {m}
    6.990000000000,  !- Vertex 2 X-coordinate {m}
    0.790000000000,  !- Vertex 2 Y-coordinate {m}
    2.250000000000,  !- Vertex 2 Z-coordinate {m}
    5.930000000116,  !- Vertex 3 X-coordinate {m}
    0.790000000000,  !- Vertex 3 Y-coordinate {m}
    2.250000000000,  !- Vertex 3 Z-coordinate {m}
    5.930000000116,  !- Vertex 4 X-coordinate {m}
    1.020000000000,  !- Vertex 4 Y-coordinate {m}
    2.250000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    LEFT5,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    5.930000000116,  !- Vertex 1 X-coordinate {m}
    0.790000000000,  !- Vertex 1 Y-coordinate {m}
    2.250000000000,  !- Vertex 1 Z-coordinate {m}
    5.930000000116,  !- Vertex 2 X-coordinate {m}
    0.790000000000,  !- Vertex 2 Y-coordinate {m}
    1.130003735826,  !- Vertex 2 Z-coordinate {m}
    5.930000000116,  !- Vertex 3 X-coordinate {m}
    1.020000000000,  !- Vertex 3 Y-coordinate {m}
    1.130003735826,  !- Vertex 3 Z-coordinate {m}
    5.930000000116,  !- Vertex 4 X-coordinate {m}
    1.020000000000,  !- Vertex 4 Y-coordinate {m}
    2.250000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    RIGHT5,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    6.990000000000,  !- Vertex 1 X-coordinate {m}
    1.020000000000,  !- Vertex 1 Y-coordinate {m}
    2.250000000000,  !- Vertex 1 Z-coordinate {m}
    6.990000000000,  !- Vertex 2 X-coordinate {m}
    1.020000000000,  !- Vertex 2 Y-coordinate {m}
    1.130000000000,  !- Vertex 2 Z-coordinate {m}
    6.990000000000,  !- Vertex 3 X-coordinate {m}
    0.790000000000,  !- Vertex 3 Y-coordinate {m}
    1.130000000000,  !- Vertex 3 Z-coordinate {m}
    6.990000000000,  !- Vertex 4 X-coordinate {m}
    0.790000000000,  !- Vertex 4 Y-coordinate {m}
    2.250000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    BOTTOM5,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    5.930000000116,  !- Vertex 1 X-coordinate {m}
    1.020000000000,  !- Vertex 1 Y-coordinate {m}
    1.130003735826,  !- Vertex 1 Z-coordinate {m}
    5.930000000116,  !- Vertex 2 X-coordinate {m}
    0.790000000000,  !- Vertex 2 Y-coordinate {m}
    1.130003735826,  !- Vertex 2 Z-coordinate {m}
    6.990000000000,  !- Vertex 3 X-coordinate {m}
    0.790000000000,  !- Vertex 3 Y-coordinate {m}
    1.130000000000,  !- Vertex 3 Z-coordinate {m}
    6.990000000000,  !- Vertex 4 X-coordinate {m}
    1.020000000000,  !- Vertex 4 Y-coordinate {m}
    1.130000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    LEFT7,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    0.970000000000,  !- Vertex 1 X-coordinate {m}
    -0.230000000000,  !- Vertex 1 Y-coordinate {m}
    2.610000000000,  !- Vertex 1 Z-coordinate {m}
    0.970000000000,  !- Vertex 2 X-coordinate {m}
    -0.230000000000,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    0.970000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    0.970000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.610000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    TOP7,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    5.750000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.610000000000,  !- Vertex 1 Z-coordinate {m}
    5.750000000000,  !- Vertex 2 X-coordinate {m}
    -0.230000000000,  !- Vertex 2 Y-coordinate {m}
    2.610000000000,  !- Vertex 2 Z-coordinate {m}
    0.970000000000,  !- Vertex 3 X-coordinate {m}
    -0.230000000000,  !- Vertex 3 Y-coordinate {m}
    2.610000000000,  !- Vertex 3 Z-coordinate {m}
    0.970000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.610000000000;  !- Vertex 4 Z-coordinate {m}


  Shading:Building:Detailed,
    RIGHT6,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    5.520000000000,  !- Vertex 1 X-coordinate {m}
    0.850000000000,  !- Vertex 1 Y-coordinate {m}
    2.610000000000,  !- Vertex 1 Z-coordinate {m}
    5.520000000000,  !- Vertex 2 X-coordinate {m}
    0.850000000000,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    5.750000000000,  !- Vertex 3 X-coordinate {m}
    0.850000000000,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    5.750000000000,  !- Vertex 4 X-coordinate {m}
    0.850000000000,  !- Vertex 4 Y-coordinate {m}
    2.610000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    BOTTOM6,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    5.520000000000,  !- Vertex 1 X-coordinate {m}
    0.850000000000,  !- Vertex 1 Y-coordinate {m}
    0.100000000000,  !- Vertex 1 Z-coordinate {m}
    5.520000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    5.750000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    5.750000000000,  !- Vertex 4 X-coordinate {m}
    0.850000000000,  !- Vertex 4 Y-coordinate {m}
    0.100000000000;  !- Vertex 4 Z-coordinate {m}


  Shading:Building:Detailed,
    LEFT13,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    3.750000000000,  !- Vertex 1 X-coordinate {m}
    0.790000000000,  !- Vertex 1 Y-coordinate {m}
    5.480000000000,  !- Vertex 1 Z-coordinate {m}
    3.750000000000,  !- Vertex 2 X-coordinate {m}
    0.790000000000,  !- Vertex 2 Y-coordinate {m}
    3.800000000000,  !- Vertex 2 Z-coordinate {m}
    3.750000000000,  !- Vertex 3 X-coordinate {m}
    1.020000000000,  !- Vertex 3 Y-coordinate {m}
    3.800000000000,  !- Vertex 3 Z-coordinate {m}
    3.750000000000,  !- Vertex 4 X-coordinate {m}
    1.020000000000,  !- Vertex 4 Y-coordinate {m}
    5.480000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    TOP13,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    5.240000000000,  !- Vertex 1 X-coordinate {m}
    1.020000000000,  !- Vertex 1 Y-coordinate {m}
    5.480000000000,  !- Vertex 1 Z-coordinate {m}
    5.240000000000,  !- Vertex 2 X-coordinate {m}
    0.790000000000,  !- Vertex 2 Y-coordinate {m}
    5.480000000000,  !- Vertex 2 Z-coordinate {m}
    3.750000000000,  !- Vertex 3 X-coordinate {m}
    0.790000000000,  !- Vertex 3 Y-coordinate {m}
    5.480000000000,  !- Vertex 3 Z-coordinate {m}
    3.750000000000,  !- Vertex 4 X-coordinate {m}
    1.020000000000,  !- Vertex 4 Y-coordinate {m}
    5.480000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    BOTTOM13,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    3.750000000000,  !- Vertex 1 X-coordinate {m}
    1.020000000000,  !- Vertex 1 Y-coordinate {m}
    3.800000000000,  !- Vertex 1 Z-coordinate {m}
    3.750000000000,  !- Vertex 2 X-coordinate {m}
    0.790000000000,  !- Vertex 2 Y-coordinate {m}
    3.800000000000,  !- Vertex 2 Z-coordinate {m}
    5.240000000000,  !- Vertex 3 X-coordinate {m}
    0.790000000000,  !- Vertex 3 Y-coordinate {m}
    3.800000000000,  !- Vertex 3 Z-coordinate {m}
    5.240000000000,  !- Vertex 4 X-coordinate {m}
    1.020000000000,  !- Vertex 4 Y-coordinate {m}
    3.800000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    RIGHT13,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    5.240000000000,  !- Vertex 1 X-coordinate {m}
    1.020000000000,  !- Vertex 1 Y-coordinate {m}
    5.480000000000,  !- Vertex 1 Z-coordinate {m}
    5.240000000000,  !- Vertex 2 X-coordinate {m}
    1.020000000000,  !- Vertex 2 Y-coordinate {m}
    3.800000000000,  !- Vertex 2 Z-coordinate {m}
    5.240000000000,  !- Vertex 3 X-coordinate {m}
    0.790000000000,  !- Vertex 3 Y-coordinate {m}
    3.800000000000,  !- Vertex 3 Z-coordinate {m}
    5.240000000000,  !- Vertex 4 X-coordinate {m}
    0.790000000000,  !- Vertex 4 Y-coordinate {m}
    5.480000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    TOP16,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    5.410000000000,  !- Vertex 1 Y-coordinate {m}
    2.610000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    4.200000000000,  !- Vertex 2 Y-coordinate {m}
    2.610000000000,  !- Vertex 2 Z-coordinate {m}
    -0.230000000000,  !- Vertex 3 X-coordinate {m}
    4.200000000000,  !- Vertex 3 Y-coordinate {m}
    2.610000000000,  !- Vertex 3 Z-coordinate {m}
    -0.230000000000,  !- Vertex 4 X-coordinate {m}
    5.410000000000,  !- Vertex 4 Y-coordinate {m}
    2.610000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    LEFT16,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    -0.230000000000,  !- Vertex 1 X-coordinate {m}
    5.410000000000,  !- Vertex 1 Y-coordinate {m}
    2.610000000000,  !- Vertex 1 Z-coordinate {m}
    -0.230000000000,  !- Vertex 2 X-coordinate {m}
    5.410000000000,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    5.410000000000,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    5.410000000000,  !- Vertex 4 Y-coordinate {m}
    2.610000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    BOTTOM16,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    -0.230000000000,  !- Vertex 1 X-coordinate {m}
    5.410000000000,  !- Vertex 1 Y-coordinate {m}
    0.100000000000,  !- Vertex 1 Z-coordinate {m}
    -0.230000000000,  !- Vertex 2 X-coordinate {m}
    4.200000000000,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    4.200000000000,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    5.410000000000,  !- Vertex 4 Y-coordinate {m}
    0.100000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    RIGHT16,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    4.200000000000,  !- Vertex 1 Y-coordinate {m}
    2.610000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    4.200000000000,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    -0.230000000000,  !- Vertex 3 X-coordinate {m}
    4.200000000000,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    -0.230000000000,  !- Vertex 4 X-coordinate {m}
    4.200000000000,  !- Vertex 4 Y-coordinate {m}
    2.610000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    LEFT39,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    0.810000000000,  !- Vertex 1 X-coordinate {m}
    9.190000000000,  !- Vertex 1 Y-coordinate {m}
    2.600000000000,  !- Vertex 1 Z-coordinate {m}
    0.810000000000,  !- Vertex 2 X-coordinate {m}
    9.190000000000,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    1.040000000000,  !- Vertex 3 X-coordinate {m}
    9.190000000000,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    1.040000000000,  !- Vertex 4 X-coordinate {m}
    9.190000000000,  !- Vertex 4 Y-coordinate {m}
    2.600000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    BOTTOM39,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    0.810000000000,  !- Vertex 1 X-coordinate {m}
    9.190000000000,  !- Vertex 1 Y-coordinate {m}
    0.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.810000000000,  !- Vertex 2 X-coordinate {m}
    7.290000000000,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    1.040000000000,  !- Vertex 3 X-coordinate {m}
    7.290000000000,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    1.040000000000,  !- Vertex 4 X-coordinate {m}
    9.190000000000,  !- Vertex 4 Y-coordinate {m}
    0.100000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    TOP39,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    1.040000000000,  !- Vertex 1 X-coordinate {m}
    9.190000000000,  !- Vertex 1 Y-coordinate {m}
    2.600000000000,  !- Vertex 1 Z-coordinate {m}
    1.040000000000,  !- Vertex 2 X-coordinate {m}
    7.290000000000,  !- Vertex 2 Y-coordinate {m}
    2.600000000000,  !- Vertex 2 Z-coordinate {m}
    0.810000000000,  !- Vertex 3 X-coordinate {m}
    7.290000000000,  !- Vertex 3 Y-coordinate {m}
    2.600000000000,  !- Vertex 3 Z-coordinate {m}
    0.810000000000,  !- Vertex 4 X-coordinate {m}
    9.190000000000,  !- Vertex 4 Y-coordinate {m}
    2.600000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    RIGHT39,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    1.040000000000,  !- Vertex 1 X-coordinate {m}
    7.290000000000,  !- Vertex 1 Y-coordinate {m}
    2.600000000000,  !- Vertex 1 Z-coordinate {m}
    1.040000000000,  !- Vertex 2 X-coordinate {m}
    7.290000000000,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    0.810000000000,  !- Vertex 3 X-coordinate {m}
    7.290000000000,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    0.810000000000,  !- Vertex 4 X-coordinate {m}
    7.290000000000,  !- Vertex 4 Y-coordinate {m}
    2.600000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    TOP8,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    1.040000000000,  !- Vertex 1 X-coordinate {m}
    11.485000000000,  !- Vertex 1 Y-coordinate {m}
    5.955000000000,  !- Vertex 1 Z-coordinate {m}
    1.040000000000,  !- Vertex 2 X-coordinate {m}
    10.585000000000,  !- Vertex 2 Y-coordinate {m}
    5.955000000000,  !- Vertex 2 Z-coordinate {m}
    0.810000000000,  !- Vertex 3 X-coordinate {m}
    10.585000000000,  !- Vertex 3 Y-coordinate {m}
    5.955000000000,  !- Vertex 3 Z-coordinate {m}
    0.810000000000,  !- Vertex 4 X-coordinate {m}
    11.485000000000,  !- Vertex 4 Y-coordinate {m}
    5.955000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    LEFT8,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    0.810000000000,  !- Vertex 1 X-coordinate {m}
    11.485000000000,  !- Vertex 1 Y-coordinate {m}
    5.955000000000,  !- Vertex 1 Z-coordinate {m}
    0.810000000000,  !- Vertex 2 X-coordinate {m}
    11.485000000000,  !- Vertex 2 Y-coordinate {m}
    3.905000000000,  !- Vertex 2 Z-coordinate {m}
    1.040000000000,  !- Vertex 3 X-coordinate {m}
    11.485000000000,  !- Vertex 3 Y-coordinate {m}
    3.905000000000,  !- Vertex 3 Z-coordinate {m}
    1.040000000000,  !- Vertex 4 X-coordinate {m}
    11.485000000000,  !- Vertex 4 Y-coordinate {m}
    5.955000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    RIGHT8,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    1.040000000000,  !- Vertex 1 X-coordinate {m}
    10.585000000000,  !- Vertex 1 Y-coordinate {m}
    5.955000000000,  !- Vertex 1 Z-coordinate {m}
    1.040000000000,  !- Vertex 2 X-coordinate {m}
    10.585000000000,  !- Vertex 2 Y-coordinate {m}
    3.905000000000,  !- Vertex 2 Z-coordinate {m}
    0.810000000000,  !- Vertex 3 X-coordinate {m}
    10.585000000000,  !- Vertex 3 Y-coordinate {m}
    3.905000000000,  !- Vertex 3 Z-coordinate {m}
    0.810000000000,  !- Vertex 4 X-coordinate {m}
    10.585000000000,  !- Vertex 4 Y-coordinate {m}
    5.955000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    BOTTOM8,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    0.810000000000,  !- Vertex 1 X-coordinate {m}
    11.485000000000,  !- Vertex 1 Y-coordinate {m}
    3.905000000000,  !- Vertex 1 Z-coordinate {m}
    0.810000000000,  !- Vertex 2 X-coordinate {m}
    10.585000000000,  !- Vertex 2 Y-coordinate {m}
    3.905000000000,  !- Vertex 2 Z-coordinate {m}
    1.040000000000,  !- Vertex 3 X-coordinate {m}
    10.585000000000,  !- Vertex 3 Y-coordinate {m}
    3.905000000000,  !- Vertex 3 Z-coordinate {m}
    1.040000000000,  !- Vertex 4 X-coordinate {m}
    11.485000000000,  !- Vertex 4 Y-coordinate {m}
    3.905000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    LEFT9,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    5.170000000000,  !- Vertex 1 X-coordinate {m}
    11.920000000000,  !- Vertex 1 Y-coordinate {m}
    5.635000000000,  !- Vertex 1 Z-coordinate {m}
    5.170000000000,  !- Vertex 2 X-coordinate {m}
    11.920000000000,  !- Vertex 2 Y-coordinate {m}
    3.475000000000,  !- Vertex 2 Z-coordinate {m}
    5.170000000000,  !- Vertex 3 X-coordinate {m}
    11.690000000000,  !- Vertex 3 Y-coordinate {m}
    3.475000000000,  !- Vertex 3 Z-coordinate {m}
    5.170000000000,  !- Vertex 4 X-coordinate {m}
    11.690000000000,  !- Vertex 4 Y-coordinate {m}
    5.635000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    TOP9,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    5.170000000000,  !- Vertex 1 X-coordinate {m}
    11.920000000000,  !- Vertex 1 Y-coordinate {m}
    5.635000000000,  !- Vertex 1 Z-coordinate {m}
    5.170000000000,  !- Vertex 2 X-coordinate {m}
    11.690000000000,  !- Vertex 2 Y-coordinate {m}
    5.635000000000,  !- Vertex 2 Z-coordinate {m}
    3.460000000000,  !- Vertex 3 X-coordinate {m}
    11.690000000000,  !- Vertex 3 Y-coordinate {m}
    5.635000000000,  !- Vertex 3 Z-coordinate {m}
    3.460000000000,  !- Vertex 4 X-coordinate {m}
    11.920000000000,  !- Vertex 4 Y-coordinate {m}
    5.635000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    RIGHT9,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    3.460000000000,  !- Vertex 1 X-coordinate {m}
    11.690000000000,  !- Vertex 1 Y-coordinate {m}
    5.635000000000,  !- Vertex 1 Z-coordinate {m}
    3.460000000000,  !- Vertex 2 X-coordinate {m}
    11.690000000000,  !- Vertex 2 Y-coordinate {m}
    3.475000000000,  !- Vertex 2 Z-coordinate {m}
    3.460000000000,  !- Vertex 3 X-coordinate {m}
    11.920000000000,  !- Vertex 3 Y-coordinate {m}
    3.475000000000,  !- Vertex 3 Z-coordinate {m}
    3.460000000000,  !- Vertex 4 X-coordinate {m}
    11.920000000000,  !- Vertex 4 Y-coordinate {m}
    5.635000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    BOTTOM9,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    3.460000000000,  !- Vertex 1 X-coordinate {m}
    11.920000000000,  !- Vertex 1 Y-coordinate {m}
    3.475000000000,  !- Vertex 1 Z-coordinate {m}
    3.460000000000,  !- Vertex 2 X-coordinate {m}
    11.690000000000,  !- Vertex 2 Y-coordinate {m}
    3.475000000000,  !- Vertex 2 Z-coordinate {m}
    5.170000000000,  !- Vertex 3 X-coordinate {m}
    11.690000000000,  !- Vertex 3 Y-coordinate {m}
    3.475000000000,  !- Vertex 3 Z-coordinate {m}
    5.170000000000,  !- Vertex 4 X-coordinate {m}
    11.920000000000,  !- Vertex 4 Y-coordinate {m}
    3.475000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    LEFT10,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    9.820000000000,  !- Vertex 1 X-coordinate {m}
    11.920000000000,  !- Vertex 1 Y-coordinate {m}
    5.290000000000,  !- Vertex 1 Z-coordinate {m}
    9.820000000000,  !- Vertex 2 X-coordinate {m}
    11.920000000000,  !- Vertex 2 Y-coordinate {m}
    4.070000000000,  !- Vertex 2 Z-coordinate {m}
    9.820000000000,  !- Vertex 3 X-coordinate {m}
    11.690000000000,  !- Vertex 3 Y-coordinate {m}
    4.070000000000,  !- Vertex 3 Z-coordinate {m}
    9.820000000000,  !- Vertex 4 X-coordinate {m}
    11.690000000000,  !- Vertex 4 Y-coordinate {m}
    5.290000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    TOP10,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    9.820000000000,  !- Vertex 1 X-coordinate {m}
    11.920000000000,  !- Vertex 1 Y-coordinate {m}
    5.290000000000,  !- Vertex 1 Z-coordinate {m}
    9.820000000000,  !- Vertex 2 X-coordinate {m}
    11.690000000000,  !- Vertex 2 Y-coordinate {m}
    5.290000000000,  !- Vertex 2 Z-coordinate {m}
    8.540000000000,  !- Vertex 3 X-coordinate {m}
    11.690000000000,  !- Vertex 3 Y-coordinate {m}
    5.290000000000,  !- Vertex 3 Z-coordinate {m}
    8.540000000000,  !- Vertex 4 X-coordinate {m}
    11.920000000000,  !- Vertex 4 Y-coordinate {m}
    5.290000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    RIGHT10,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    8.540000000000,  !- Vertex 1 X-coordinate {m}
    11.690000000000,  !- Vertex 1 Y-coordinate {m}
    5.290000000000,  !- Vertex 1 Z-coordinate {m}
    8.540000000000,  !- Vertex 2 X-coordinate {m}
    11.690000000000,  !- Vertex 2 Y-coordinate {m}
    4.070000000000,  !- Vertex 2 Z-coordinate {m}
    8.540000000000,  !- Vertex 3 X-coordinate {m}
    11.920000000000,  !- Vertex 3 Y-coordinate {m}
    4.070000000000,  !- Vertex 3 Z-coordinate {m}
    8.540000000000,  !- Vertex 4 X-coordinate {m}
    11.920000000000,  !- Vertex 4 Y-coordinate {m}
    5.290000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    BOTTOM10,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    8.540000000000,  !- Vertex 1 X-coordinate {m}
    11.920000000000,  !- Vertex 1 Y-coordinate {m}
    4.070000000000,  !- Vertex 1 Z-coordinate {m}
    8.540000000000,  !- Vertex 2 X-coordinate {m}
    11.690000000000,  !- Vertex 2 Y-coordinate {m}
    4.070000000000,  !- Vertex 2 Z-coordinate {m}
    9.820000000000,  !- Vertex 3 X-coordinate {m}
    11.690000000000,  !- Vertex 3 Y-coordinate {m}
    4.070000000000,  !- Vertex 3 Z-coordinate {m}
    9.820000000000,  !- Vertex 4 X-coordinate {m}
    11.920000000000,  !- Vertex 4 Y-coordinate {m}
    4.070000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    TOP2,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    11.415000000000,  !- Vertex 1 X-coordinate {m}
    11.920000000000,  !- Vertex 1 Y-coordinate {m}
    2.585000000000,  !- Vertex 1 Z-coordinate {m}
    11.415000000000,  !- Vertex 2 X-coordinate {m}
    11.690000000000,  !- Vertex 2 Y-coordinate {m}
    2.585000000000,  !- Vertex 2 Z-coordinate {m}
    8.955000000000,  !- Vertex 3 X-coordinate {m}
    11.690000000000,  !- Vertex 3 Y-coordinate {m}
    2.585000000000,  !- Vertex 3 Z-coordinate {m}
    8.955000000000,  !- Vertex 4 X-coordinate {m}
    11.920000000000,  !- Vertex 4 Y-coordinate {m}
    2.585000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    LEFT2,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    11.415000000000,  !- Vertex 1 X-coordinate {m}
    11.920000000000,  !- Vertex 1 Y-coordinate {m}
    2.585000000000,  !- Vertex 1 Z-coordinate {m}
    11.415000000000,  !- Vertex 2 X-coordinate {m}
    11.920000000000,  !- Vertex 2 Y-coordinate {m}
    0.275000000000,  !- Vertex 2 Z-coordinate {m}
    11.415000000000,  !- Vertex 3 X-coordinate {m}
    11.690000000000,  !- Vertex 3 Y-coordinate {m}
    0.275000000000,  !- Vertex 3 Z-coordinate {m}
    11.415000000000,  !- Vertex 4 X-coordinate {m}
    11.690000000000,  !- Vertex 4 Y-coordinate {m}
    2.585000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    RIGHT2,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    8.955000000000,  !- Vertex 1 X-coordinate {m}
    11.690000000000,  !- Vertex 1 Y-coordinate {m}
    2.585000000000,  !- Vertex 1 Z-coordinate {m}
    8.955000000000,  !- Vertex 2 X-coordinate {m}
    11.690000000000,  !- Vertex 2 Y-coordinate {m}
    0.275000000000,  !- Vertex 2 Z-coordinate {m}
    8.955000000000,  !- Vertex 3 X-coordinate {m}
    11.920000000000,  !- Vertex 3 Y-coordinate {m}
    0.275000000000,  !- Vertex 3 Z-coordinate {m}
    8.955000000000,  !- Vertex 4 X-coordinate {m}
    11.920000000000,  !- Vertex 4 Y-coordinate {m}
    2.585000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    BOTTOM2,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    8.955000000000,  !- Vertex 1 X-coordinate {m}
    11.920000000000,  !- Vertex 1 Y-coordinate {m}
    0.275000000000,  !- Vertex 1 Z-coordinate {m}
    8.955000000000,  !- Vertex 2 X-coordinate {m}
    11.690000000000,  !- Vertex 2 Y-coordinate {m}
    0.275000000000,  !- Vertex 2 Z-coordinate {m}
    11.415000000000,  !- Vertex 3 X-coordinate {m}
    11.690000000000,  !- Vertex 3 Y-coordinate {m}
    0.275000000000,  !- Vertex 3 Z-coordinate {m}
    11.415000000000,  !- Vertex 4 X-coordinate {m}
    11.920000000000,  !- Vertex 4 Y-coordinate {m}
    0.275000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    856545,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    15.570000000000,  !- Vertex 1 X-coordinate {m}
    11.690000000000,  !- Vertex 1 Y-coordinate {m}
    6.000000000000,  !- Vertex 1 Z-coordinate {m}
    15.570000000000,  !- Vertex 2 X-coordinate {m}
    11.690000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    15.570000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    15.570000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    6.000000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    E486CD,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    5,  !- Number of Vertices
    23.170000000000,  !- Vertex 1 X-coordinate {m}
    11.690000000000,  !- Vertex 1 Y-coordinate {m}
    6.000000000000,  !- Vertex 1 Z-coordinate {m}
    23.170000000000,  !- Vertex 2 X-coordinate {m}
    11.690000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    15.570000000000,  !- Vertex 3 X-coordinate {m}
    11.690000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    15.570000000000,  !- Vertex 4 X-coordinate {m}
    11.690000000000,  !- Vertex 4 Y-coordinate {m}
    6.000000000000,  !- Vertex 4 Z-coordinate {m}
    19.370000000000,  !- Vertex 5 X-coordinate {m}
    11.690000000000,  !- Vertex 5 Y-coordinate {m}
    9.000000000000;  !- Vertex 5 Z-coordinate {m}

  Shading:Building:Detailed,
    458DE1,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    5,  !- Number of Vertices
    15.570000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    6.000000000000,  !- Vertex 1 Z-coordinate {m}
    15.570000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.000000000000,  !- Vertex 2 Z-coordinate {m}
    23.170000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.000000000000,  !- Vertex 3 Z-coordinate {m}
    23.170000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    6.000000000000,  !- Vertex 4 Z-coordinate {m}
    19.370000000000,  !- Vertex 5 X-coordinate {m}
    0.000000000000,  !- Vertex 5 Y-coordinate {m}
    9.000000000000;  !- Vertex 5 Z-coordinate {m}

  Shading:Building:Detailed,
    4E61C5,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    19.370000000000,  !- Vertex 1 X-coordinate {m}
    11.690000000000,  !- Vertex 1 Y-coordinate {m}
    9.000000000000,  !- Vertex 1 Z-coordinate {m}
    15.570000000000,  !- Vertex 2 X-coordinate {m}
    11.690000000000,  !- Vertex 2 Y-coordinate {m}
    6.000000000000,  !- Vertex 2 Z-coordinate {m}
    15.570000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    6.000000000000,  !- Vertex 3 Z-coordinate {m}
    19.370000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    9.000000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    94A58F,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    15.570000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.000000000000,  !- Vertex 1 Z-coordinate {m}
    15.570000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    15.570000000000,  !- Vertex 3 X-coordinate {m}
    -2.800000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    15.570000000000,  !- Vertex 4 X-coordinate {m}
    -2.800000000000,  !- Vertex 4 Y-coordinate {m}
    4.000000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    83F97D,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    15.570000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.000000000000,  !- Vertex 1 Z-coordinate {m}
    15.570000000000,  !- Vertex 2 X-coordinate {m}
    -2.800000000000,  !- Vertex 2 Y-coordinate {m}
    4.000000000000,  !- Vertex 2 Z-coordinate {m}
    19.370000000000,  !- Vertex 3 X-coordinate {m}
    -2.800000000000,  !- Vertex 3 Y-coordinate {m}
    4.000000000000,  !- Vertex 3 Z-coordinate {m}
    19.370000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    4.000000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    6C9D28,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    15.570000000000,  !- Vertex 1 X-coordinate {m}
    -2.800000000000,  !- Vertex 1 Y-coordinate {m}
    4.000000000000,  !- Vertex 1 Z-coordinate {m}
    15.570000000000,  !- Vertex 2 X-coordinate {m}
    -2.800000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    19.370000000000,  !- Vertex 3 X-coordinate {m}
    -2.800000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    19.370000000000,  !- Vertex 4 X-coordinate {m}
    -2.800000000000,  !- Vertex 4 Y-coordinate {m}
    4.000000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    74CB4F,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    19.370000000000,  !- Vertex 1 X-coordinate {m}
    -2.800000000000,  !- Vertex 1 Y-coordinate {m}
    4.000000000000,  !- Vertex 1 Z-coordinate {m}
    19.370000000000,  !- Vertex 2 X-coordinate {m}
    -2.800000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    19.370000000000,  !- Vertex 3 X-coordinate {m}
    -7.050000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    19.370000000000,  !- Vertex 4 X-coordinate {m}
    -7.050000000000,  !- Vertex 4 Y-coordinate {m}
    4.000000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    6C6182,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    19.370000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.000000000000,  !- Vertex 1 Z-coordinate {m}
    19.370000000000,  !- Vertex 2 X-coordinate {m}
    -7.050000000000,  !- Vertex 2 Y-coordinate {m}
    4.000000000000,  !- Vertex 2 Z-coordinate {m}
    23.170000000000,  !- Vertex 3 X-coordinate {m}
    -7.050000000000,  !- Vertex 3 Y-coordinate {m}
    4.000000000000,  !- Vertex 3 Z-coordinate {m}
    23.170000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    4.000000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    89AF1E,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    19.370000000000,  !- Vertex 1 X-coordinate {m}
    -7.050000000000,  !- Vertex 1 Y-coordinate {m}
    4.000000000000,  !- Vertex 1 Z-coordinate {m}
    19.370000000000,  !- Vertex 2 X-coordinate {m}
    -7.050000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    23.170000000000,  !- Vertex 3 X-coordinate {m}
    -7.050000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    23.170000000000,  !- Vertex 4 X-coordinate {m}
    -7.050000000000,  !- Vertex 4 Y-coordinate {m}
    4.000000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    7BA347,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    -8.760000000000,  !- Vertex 1 X-coordinate {m}
    5.960000000000,  !- Vertex 1 Y-coordinate {m}
    3.000000000000,  !- Vertex 1 Z-coordinate {m}
    -8.760000000000,  !- Vertex 2 X-coordinate {m}
    5.960000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    -8.760000000000,  !- Vertex 3 X-coordinate {m}
    14.710000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    -8.760000000000,  !- Vertex 4 X-coordinate {m}
    14.710000000000,  !- Vertex 4 Y-coordinate {m}
    3.000000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    A3320E,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    -8.760000000000,  !- Vertex 1 X-coordinate {m}
    14.710000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    -8.760000000000,  !- Vertex 2 X-coordinate {m}
    14.710000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    -8.760000000000,  !- Vertex 3 X-coordinate {m}
    16.960000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    -8.760000000000,  !- Vertex 4 X-coordinate {m}
    16.960000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    2090B1,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    -8.760000000000,  !- Vertex 1 X-coordinate {m}
    16.960000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    -8.760000000000,  !- Vertex 2 X-coordinate {m}
    16.960000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    -12.260000000000,  !- Vertex 3 X-coordinate {m}
    16.960000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    -12.260000000000,  !- Vertex 4 X-coordinate {m}
    16.960000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    210D3F,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    -12.260000000000,  !- Vertex 1 X-coordinate {m}
    16.960000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    -12.260000000000,  !- Vertex 2 X-coordinate {m}
    16.960000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    -12.260000000000,  !- Vertex 3 X-coordinate {m}
    14.710000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    -12.260000000000,  !- Vertex 4 X-coordinate {m}
    14.710000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    CFEBA2,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    -12.260000000000,  !- Vertex 1 X-coordinate {m}
    16.960000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    -12.260000000000,  !- Vertex 2 X-coordinate {m}
    14.710000000000,  !- Vertex 2 Y-coordinate {m}
    2.500000000000,  !- Vertex 2 Z-coordinate {m}
    -8.760000000000,  !- Vertex 3 X-coordinate {m}
    14.710000000000,  !- Vertex 3 Y-coordinate {m}
    2.500000000000,  !- Vertex 3 Z-coordinate {m}
    -8.760000000000,  !- Vertex 4 X-coordinate {m}
    16.960000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    CF6524,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    -12.260000000000,  !- Vertex 1 X-coordinate {m}
    14.710000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    -12.260000000000,  !- Vertex 2 X-coordinate {m}
    14.710000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    -15.860000000000,  !- Vertex 3 X-coordinate {m}
    14.710000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    -15.860000000000,  !- Vertex 4 X-coordinate {m}
    14.710000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    EEB656,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    -8.760000000000,  !- Vertex 1 X-coordinate {m}
    14.710000000000,  !- Vertex 1 Y-coordinate {m}
    3.000000000000,  !- Vertex 1 Z-coordinate {m}
    -8.760000000000,  !- Vertex 2 X-coordinate {m}
    14.710000000000,  !- Vertex 2 Y-coordinate {m}
    2.500000000000,  !- Vertex 2 Z-coordinate {m}
    -15.860000000000,  !- Vertex 3 X-coordinate {m}
    14.710000000000,  !- Vertex 3 Y-coordinate {m}
    2.500000000000,  !- Vertex 3 Z-coordinate {m}
    -15.860000000000,  !- Vertex 4 X-coordinate {m}
    14.710000000000,  !- Vertex 4 Y-coordinate {m}
    3.000000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    B46A54,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    3,  !- Number of Vertices
    -15.860000000000,  !- Vertex 1 X-coordinate {m}
    5.960000000000,  !- Vertex 1 Y-coordinate {m}
    3.000000000000,  !- Vertex 1 Z-coordinate {m}
    -8.760000000000,  !- Vertex 2 X-coordinate {m}
    5.960000000000,  !- Vertex 2 Y-coordinate {m}
    3.000000000000,  !- Vertex 2 Z-coordinate {m}
    -12.310000000000,  !- Vertex 3 X-coordinate {m}
    7.960000000000,  !- Vertex 3 Y-coordinate {m}
    5.500000000000;  !- Vertex 3 Z-coordinate {m}

  Shading:Building:Detailed,
    82BA71,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    3,  !- Number of Vertices
    -8.760000000000,  !- Vertex 1 X-coordinate {m}
    14.710000000000,  !- Vertex 1 Y-coordinate {m}
    3.000000000000,  !- Vertex 1 Z-coordinate {m}
    -15.860000000000,  !- Vertex 2 X-coordinate {m}
    14.710000000000,  !- Vertex 2 Y-coordinate {m}
    3.000000000000,  !- Vertex 2 Z-coordinate {m}
    -12.310000000000,  !- Vertex 3 X-coordinate {m}
    12.710000000000,  !- Vertex 3 Y-coordinate {m}
    5.500000000000;  !- Vertex 3 Z-coordinate {m}

  Shading:Building:Detailed,
    FD6F0E,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    -12.310000000000,  !- Vertex 1 X-coordinate {m}
    7.960000000000,  !- Vertex 1 Y-coordinate {m}
    5.500000000000,  !- Vertex 1 Z-coordinate {m}
    -8.760000000000,  !- Vertex 2 X-coordinate {m}
    5.960000000000,  !- Vertex 2 Y-coordinate {m}
    3.000000000000,  !- Vertex 2 Z-coordinate {m}
    -8.760000000000,  !- Vertex 3 X-coordinate {m}
    14.710000000000,  !- Vertex 3 Y-coordinate {m}
    3.000000000000,  !- Vertex 3 Z-coordinate {m}
    -12.310000000000,  !- Vertex 4 X-coordinate {m}
    12.710000000000,  !- Vertex 4 Y-coordinate {m}
    5.500000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    BAC2B2,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    -6.360000000000,  !- Vertex 1 X-coordinate {m}
    5.960000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    -6.360000000000,  !- Vertex 2 X-coordinate {m}
    5.960000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    -8.760000000000,  !- Vertex 3 X-coordinate {m}
    5.960000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    -8.760000000000,  !- Vertex 4 X-coordinate {m}
    5.960000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    E25E8C,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    -15.860000000000,  !- Vertex 1 X-coordinate {m}
    5.960000000000,  !- Vertex 1 Y-coordinate {m}
    3.000000000000,  !- Vertex 1 Z-coordinate {m}
    -15.860000000000,  !- Vertex 2 X-coordinate {m}
    5.960000000000,  !- Vertex 2 Y-coordinate {m}
    2.500000000000,  !- Vertex 2 Z-coordinate {m}
    -8.760000000000,  !- Vertex 3 X-coordinate {m}
    5.960000000000,  !- Vertex 3 Y-coordinate {m}
    2.500000000000,  !- Vertex 3 Z-coordinate {m}
    -8.760000000000,  !- Vertex 4 X-coordinate {m}
    5.960000000000,  !- Vertex 4 Y-coordinate {m}
    3.000000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    D8A920,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    -6.360000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    -6.360000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    -6.360000000000,  !- Vertex 3 X-coordinate {m}
    5.960000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    -6.360000000000,  !- Vertex 4 X-coordinate {m}
    5.960000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    939572,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    -15.860000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    -15.860000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    -6.360000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    -6.360000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    46C0FA,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    -15.860000000000,  !- Vertex 1 X-coordinate {m}
    5.960000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    -15.860000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    2.500000000000,  !- Vertex 2 Z-coordinate {m}
    -6.360000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    2.500000000000,  !- Vertex 3 Z-coordinate {m}
    -6.360000000000,  !- Vertex 4 X-coordinate {m}
    5.960000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TOP6,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    5.750000000000,  !- Vertex 1 X-coordinate {m}
    0.850000000000,  !- Vertex 1 Y-coordinate {m}
    2.610000000000,  !- Vertex 1 Z-coordinate {m}
    5.750000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    2.610000000000,  !- Vertex 2 Z-coordinate {m}
    5.520000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    2.610000000000,  !- Vertex 3 Z-coordinate {m}
    5.520000000000,  !- Vertex 4 X-coordinate {m}
    0.850000000000,  !- Vertex 4 Y-coordinate {m}
    2.610000000000;  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    BOTTOM7,  !- Name
    TransparancySchedule,  !- Transmittance Schedule Name
    4,  !- Number of Vertices
    0.970000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    0.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.970000000000,  !- Vertex 2 X-coordinate {m}
    -0.230000000000,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    5.750000000000,  !- Vertex 3 X-coordinate {m}
    -0.230000000000,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    5.750000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    0.100000000000;  !- Vertex 4 Z-coordinate {m}

!- Shading:Building:Detailed,
    !- Parasol1,  !- Name
    !- HeatWaveSchedule,  !- Transmittance Schedule Name
    !- 3,  !- Number of Vertices
    !- 2.670000000000,  !- Vertex 1 X-coordinate {m}
    !- -1.480000000000,  !- Vertex 1 Y-coordinate {m}
    !- 2.600000000000,  !- Vertex 1 Z-coordinate {m}
    !- 3.920000000000,  !- Vertex 2 X-coordinate {m}
    !- -2.730000000000,  !- Vertex 2 Y-coordinate {m}
    !- 2.100000000000,  !- Vertex 2 Z-coordinate {m}
    !- 1.420000000000,  !- Vertex 3 X-coordinate {m}
    !- -2.730000000000,  !- Vertex 3 Y-coordinate {m}
    !- 2.100000000000;  !- Vertex 3 Z-coordinate {m}

  !- Shading:Building:Detailed,
    !- Parasol2,  !- Name
    !- HeatWaveSchedule,  !- Transmittance Schedule Name
    !- 3,  !- Number of Vertices
    !- 2.670000000000,  !- Vertex 1 X-coordinate {m}
    !- -1.480000000000,  !- Vertex 1 Y-coordinate {m}
    !- 2.600000000000,  !- Vertex 1 Z-coordinate {m}
    !- 3.920000000000,  !- Vertex 2 X-coordinate {m}
    !- -0.230000000000,  !- Vertex 2 Y-coordinate {m}
    !- 2.100000000000,  !- Vertex 2 Z-coordinate {m}
    !- 3.920000000000,  !- Vertex 3 X-coordinate {m}
    !- -2.730000000000,  !- Vertex 3 Y-coordinate {m}
    !- 2.100000000000;  !- Vertex 3 Z-coordinate {m}

  !- Shading:Building:Detailed,
    !- Parasol3,  !- Name
    !- HeatWaveSchedule,  !- Transmittance Schedule Name
    !- 3,  !- Number of Vertices
    !- 2.670000000000,  !- Vertex 1 X-coordinate {m}
    !- -1.480000000000,  !- Vertex 1 Y-coordinate {m}
    !- 2.600000000000,  !- Vertex 1 Z-coordinate {m}
    !- 1.420000000000,  !- Vertex 2 X-coordinate {m}
    !- -0.230000000000,  !- Vertex 2 Y-coordinate {m}
    !- 2.100000000000,  !- Vertex 2 Z-coordinate {m}
    !- 3.920000000000,  !- Vertex 3 X-coordinate {m}
    !- -0.230000000000,  !- Vertex 3 Y-coordinate {m}
    !- 2.100000000000;  !- Vertex 3 Z-coordinate {m}

  !- Shading:Building:Detailed,
    !- Parasol4,  !- Name
    !- HeatWaveSchedule,  !- Transmittance Schedule Name
    !- 3,  !- Number of Vertices
    !- 2.670000000000,  !- Vertex 1 X-coordinate {m}
    !- -1.480000000000,  !- Vertex 1 Y-coordinate {m}
    !- 2.600000000000,  !- Vertex 1 Z-coordinate {m}
    !- 1.420000000000,  !- Vertex 2 X-coordinate {m}
    !- -2.730000000000,  !- Vertex 2 Y-coordinate {m}
    !- 2.100000000000,  !- Vertex 2 Z-coordinate {m}
    !- 1.420000000000,  !- Vertex 3 X-coordinate {m}
    !- -0.230000000000,  !- Vertex 3 Y-coordinate {m}
    !- 2.100000000000;  !- Vertex 3 Z-coordinate {m}

SurfaceProperty:OtherSideConditionsModel,
    Cavity,      !- Name
    GapConvectionRadiation;  !- Type of Modeling

SurfaceProperty:ExteriorNaturalVentedCavity,
    ExtVentCav,  !- Name
    Cavity,      !- Boundary Conditions Model Name
    0.02,                    !- Area Fraction of Openings {dimensionless}
    0.9,                     !- Thermal Emissivity of Exterior Baffle Material {dimensionless}
    0.92,                    !- Solar Absorbtivity of Exterior Baffle {dimensionless}
    0.05,                    !- Height Scale for Buoyancy-Driven Ventilation {m}
    0.03,                    !- Effective Thickness of Cavity Behind Exterior Baffle {m}
    0.97,                    !- Ratio of Actual Surface Area to Projected Surface Area {dimensionless}
    MediumRough,             !- Roughness of Exterior Surface
    0.1,                     !- Effectiveness for Perforations with Respect to Wind {dimensionless}
    0.5,                     !- Discharge Coefficient for Openings with Respect to Buoyancy Driven Flow {dimensionless}
   BERGING-EXT-W-EW.0001,
   HAL-EXT-W-EW.0012,
   LIVING-EXT-W-EW.0032,
   LIVING-EXT-W-EW.0033,
   LIVING-EXT-W-EW.0034,
   LIVING-EXT-W-EW.0035,
   LIVING-EXT-W-EW.0038;




!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    PCMStart,                !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    ChangeDuctsDNew,
    !ApplyShading,
    CalculateCO2Setpoint,    !- Program Name 1
    LogTrends,               !- Program Name 2
    !SetSchedulesFriedl;            !- Program Name 3
    SetSchedulesDTIMETEST;  
 
EnergyManagementSystem:ProgramCallingManager,
    PCMEND,                                  ! Name
    AfterPredictorBeforeHVACManagers,        !- EnergyPlus Model Calling Point
    !TurnOnHeating,                          !- Program Name 1
    !CSturingDCVZoneLevel,                    !- Program Name 2
    ACDSturing,
    !SetWindowDAvailability,
    !KeepVenting,                            !- Program Name 3
    ControlHEXBypass;                        !- Program Name 4

EnergyManagementSystem:ProgramCallingManager,
    PCMBEFOREREPORTING,      !- Name
    EndOfZoneTimestepBeforeZoneReporting,  !- EnergyPlus Model Calling Point
    CalculateAuxiliaryEnergyUse,
    CalcAbsoluteHumidity;  !- Program Name 1

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
SetSchedulesDTIMETEST,            !- Name
SET IDA1 = CO2out + 400,
SET DCVActivationPoint = IDA1,
SET RHActivationPoint = 60,
SET MINVFRRATIO = 0.1,
!-----------------------------------------------
SET STEPSIZE=0.012*0.125,
SET MAXSUPVFRLIVING = 0.333*0.125,  !- A9
SET MAXSUPVFRBUREAU = 0.160*0.125,  !- A10
SET MAXSUPVFRSLPKVOOR = 0.129*0.125,  !- A11
SET MAXSUPVFRSLPKACHTER = 0.132*0.125,  !- A12
SET MAXSUPVFRSLPKOUDERS = 0.160*0.125,  !- A13
!-----------------------------------------------
SET MINSUPVFRLIVING = MAXSUPVFRLIVING * MINVFRRATIO,  !- A9
SET MINSUPVFRBUREAU = MAXSUPVFRBUREAU * MINVFRRATIO,  !- A10
SET MINSUPVFRSLPKVOOR = MAXSUPVFRSLPKVOOR * MINVFRRATIO,  !- A11
SET MINSUPVFRSLPKACHTER = MAXSUPVFRSLPKACHTER * MINVFRRATIO,  !- A12
SET MINSUPVFRSLPKOUDERS = MAXSUPVFRSLPKOUDERS * MINVFRRATIO,  !- A13
!-----------------------------------------------
SET MAXVFRUNIT = 0.914 * 0.125,
SET MAXVFRBADKAMER = 0.15654 * MAXVFRUNIT, ! 
SET MAXVFRLIVING = 0.36461 * MAXVFRUNIT,
SET MAXVFRBERGING = 0.1823 * MAXVFRUNIT,
SET MAXVFRWCBOVEN = 0.06077 * MAXVFRUNIT,
SET MAXVFRWCBENEDEN = 0.06077 * MAXVFRUNIT,
SET MAXVFRBUREAU = 0.17501 * MAXVFRUNIT,
!-----------------------------------------------
SET MINVFRBADKAMER = MAXVFRBADKAMER * MINVFRRATIO , ! 
SET MINVFRLIVING = MAXVFRLIVING * MINVFRRATIO ,
SET MINVFRBERGING = MAXVFRBERGING * MINVFRRATIO ,
SET MINVFRWCBOVEN = MAXVFRWCBOVEN * MINVFRRATIO ,
SET MINVFRWCBENEDEN = MAXVFRWCBENEDEN * MINVFRRATIO ,
SET MINVFRBUREAU = MAXVFRBUREAU * MINVFRRATIO,
!-----------------------------------------------
IF WarmupFlag == 1,
!-----------------------------------------------
ELSE,
!-----------------------------------------------
 IF (Month == 1) && (DayOfMonth == 1) && (CurrentTime < 0.1), ! INLOOPPERIODE VAN EEN UUR
!-----------------------------------------------
   SET AFLAG = 0,
   SET MinimumOASchLIVING = 0.333*MINVFRRATIO,  !- A9
   SET MinimumOASchBUREAU = 0.160*MINVFRRATIO,  !- A10
   SET MinimumOASchSLPKVOOR = 0.129*MINVFRRATIO,  !- A11
   SET MinimumOASchSLPKACHTER = 0.132*MINVFRRATIO,  !- A12
   SET MinimumOASchSLPKOUDERS = 0.160*MINVFRRATIO,  !- A13
   SET SUPPLY = 0.125*(MinimumOASchLIVING+MinimumOASchBUREAU+MinimumOASchSLPKVOOR+MinimumOASchSLPKACHTER+MinimumOASchSLPKOUDERS),
   SET DELTASUPPLYVFR = SUPPLY - SUPPLYSENSOR, !positief want flow wordt groter supplysensor 
   !-----------------------------------------------
   SET BADKAMERPT = 0.15654, 
   SET LIVINGPT = 0.36461,
   SET BERGINGPT = 0.1823,
   SET WCBOVENPT = 0.06077,
   SET WCBENEDENPT = 0.06077,
   SET BUREAUPT = 0.17501,
   !-----------------------------------------------
   SET BADKAMERVFR = BADKAMERPT*SUPPLY, 
   SET LIVINGVFR = LIVINGPT*SUPPLY,
   SET BERGINGVFR = BERGINGPT*SUPPLY,
   SET WCBOVENVFR = WCBOVENPT*SUPPLY,
   SET WCBENEDENVFR = WCBENEDENPT*SUPPLY,
   SET BUREAUVFR = BUREAUPT*SUPPLY,
   !-----------------------------------------------
   SET BADKAMERRETURNCrossSecArea = BADKAMERPT * 0.04, 
   SET LIVINGRETURNCrossSecArea = LIVINGPT * 0.04,
   SET BERGINGRETURNCrossSecArea = BERGINGPT * 0.04,
   SET WCBOVENRETURNCrossSecArea = WCBOVENPT * 0.04,
   SET WCBENEDENRETURNCrossSecArea = WCBENEDENPT * 0.04,
   SET BUREAURETURNCrossSecArea = BUREAUPT * 0.04,
   !-----------------------------------------------
   SET BADKAMERRETURNHydDiam =(4*BADKAMERRETURNCrossSecArea/PI)^(1/2),
   SET LIVINGRETURNHydDiam =(4*LIVINGRETURNCrossSecArea/PI)^(1/2),
   SET BERGINGRETURNHydDiam =(4*BERGINGRETURNCrossSecArea/PI)^(1/2),
   SET WCBOVENRETURNHydDiam =(4*WCBOVENRETURNCrossSecArea/PI)^(1/2),
   SET WCBENEDENRETURNHydDiam =(4*WCBENEDENRETURNCrossSecArea/PI)^(1/2),
   SET BUREAURETURNHydDiam =(4*BUREAURETURNCrossSecArea/PI)^(1/2),
!====================================================================
 ELSE,
   !-----------------------------------------------------------------
   IF CO2SLPKVOOR > DCVActivationPoint || CO2SLPKACHTER > DCVActivationPoint || CO2SLPKOUDERS > DCVActivationPoint || CO2LIVING > DCVActivationPoint,
   !-----------------------------------------------------------------
       SET PREVSUPVFRLIVING = MinimumOASchLIVINGSENSOR*0.125,  !- A9
       SET PREVSUPVFRBUREAU = MinimumOASchBUREAUSENSOR*0.125,  !- A10
       SET PREVSUPVFRSLPKVOOR = MinimumOASchSLPKVOORSENSOR*0.125,  !- A11
       SET PREVSUPVFRSLPKACHTER = MinimumOASchSLPKACHTERSENSOR*0.125,  !- A12
       SET PREVSUPVFRSLPKOUDERS = MinimumOASchSLPKOUDERSSENSOR*0.125,  !- A13
       !-----------------------------------------------------
       IF RHBADKAMER < RHActivationPoint,! Als er geen overschrijding is in de badkamer
       !----------------------------------------------------- 
           SET AFLAG = 1,   
           !bepaal de nieuwe supply op basis van de supplykant
           !--------------------------------------------------
           IF CO2LIVING > DCVActivationPoint,
           SET SUPVFRLIVING = @Min PREVSUPVFRLIVING+STEPSIZE MAXSUPVFRLIVING,
           ELSE,
           SET SUPVFRLIVING = @Max PREVSUPVFRLIVING-STEPSIZE MINSUPVFRLIVING,
           ENDIF,
           IF CO2BUREAU > DCVActivationPoint,
           SET SUPVFRBUREAU = @Min PREVSUPVFRBUREAU+STEPSIZE MAXSUPVFRBUREAU,
           ELSE,
           SET SUPVFRBUREAU = @Max PREVSUPVFRBUREAU-STEPSIZE MINSUPVFRBUREAU,
           ENDIF,
           IF CO2SLPKVOOR > DCVActivationPoint,
           SET SUPVFRSLPKVOOR = @Min PREVSUPVFRSLPKVOOR+STEPSIZE MAXSUPVFRSLPKVOOR,   
           ELSE,
           SET SUPVFRSLPKVOOR = @Max PREVSUPVFRSLPKVOOR-STEPSIZE MINSUPVFRSLPKVOOR,
           ENDIF,
           IF CO2SLPKACHTER > DCVActivationPoint,
           SET SUPVFRSLPKACHTER = @Min PREVSUPVFRSLPKACHTER+STEPSIZE MAXSUPVFRSLPKACHTER,
           ELSE,
           SET SUPVFRSLPKACHTER = @Max PREVSUPVFRSLPKACHTER-STEPSIZE MINSUPVFRSLPKACHTER,
           ENDIF,
           IF CO2SLPKOUDERS > DCVActivationPoint,
           SET SUPVFRSLPKOUDERS = @Min PREVSUPVFRSLPKOUDERS+STEPSIZE  MAXSUPVFRSLPKOUDERS,
           ELSE,
           SET SUPVFRSLPKOUDERS = @Max PREVSUPVFRSLPKOUDERS-STEPSIZE MINSUPVFRSLPKOUDERS,
           ENDIF, 
           SET MinimumOASchLIVING = SUPVFRLIVING/0.125,
           SET MinimumOASchBUREAU = SUPVFRBUREAU/0.125,
           SET MinimumOASchSLPKVOOR = SUPVFRSLPKVOOR/0.125,
           SET MinimumOASchSLPKACHTER = SUPVFRSLPKACHTER/0.125,
           SET MinimumOASchSLPKOUDERS = SUPVFRSLPKOUDERS/0.125,
           SET SUPPLY = SUPVFRLIVING + SUPVFRBUREAU + SUPVFRSLPKVOOR + SUPVFRSLPKACHTER + SUPVFRSLPKOUDERS,
           SET DELTASUPPLYVFR = SUPPLY - SUPPLYSENSOR, 
           !--------------------------------------------------
           !haal de verhouding van de extracts op uit de vorige tijdsstap
           !--------------------------------------------------
           SET BADKAMERPT = BADKAMERVFRSENSOR/SUPPLYSENSOR,
           SET LIVINGPT = LIVINGVFRSENSOR/SUPPLYSENSOR,
           SET BERGINGPT  = BERGINGVFRSENSOR/SUPPLYSENSOR,
           SET WCBOVENPT = WCBOVENVFRSENSOR/SUPPLYSENSOR,
           SET WCBENEDENPT = WCBENEDENVFRSENSOR/SUPPLYSENSOR,
           SET BUREAUPT = BUREAUVFRSENSOR/SUPPLYSENSOR,
           !--------------------------------------------------
           SET BADKAMERVFR = BADKAMERPT * SUPPLY,! 
           SET LIVINGVFR = LIVINGPT * SUPPLY,
           SET BERGINGVFR = BERGINGPT * SUPPLY,
           SET WCBOVENVFR = WCBOVENPT * SUPPLY,
           SET WCBENEDENVFR = WCBENEDENPT * SUPPLY,
           SET BUREAUVFR = BUREAUPT * SUPPLY,     
       !-----------------------------------------------------
       ELSE, ! Als er langs de extractkant ook een overschrijding is
       !-----------------------------------------------------
           SET AFLAG = 2,
           IF CO2LIVING > DCVActivationPoint,
           SET SUPVFRLIVING = @Min PREVSUPVFRLIVING+STEPSIZE MAXSUPVFRLIVING,
           ELSE,
           SET SUPVFRLIVING = @Max PREVSUPVFRLIVING-STEPSIZE MINSUPVFRLIVING,
           ENDIF,
           IF CO2BUREAU > DCVActivationPoint,
           SET SUPVFRBUREAU = @Min PREVSUPVFRBUREAU+STEPSIZE MAXSUPVFRBUREAU,
           ELSE,
           SET SUPVFRBUREAU = @Max PREVSUPVFRBUREAU-STEPSIZE MINSUPVFRBUREAU,
           ENDIF,
           IF CO2SLPKVOOR > DCVActivationPoint,
           SET SUPVFRSLPKVOOR = @Min PREVSUPVFRSLPKVOOR+STEPSIZE MAXSUPVFRSLPKVOOR,   
           ELSE,
           SET SUPVFRSLPKVOOR = @Max PREVSUPVFRSLPKVOOR-STEPSIZE MINSUPVFRSLPKVOOR,
           ENDIF,
           IF CO2SLPKACHTER > DCVActivationPoint,
           SET SUPVFRSLPKACHTER = @Min PREVSUPVFRSLPKACHTER+STEPSIZE MAXSUPVFRSLPKACHTER,
           ELSE,
           SET SUPVFRSLPKACHTER = @Max PREVSUPVFRSLPKACHTER-STEPSIZE MINSUPVFRSLPKACHTER,
           ENDIF,
           IF CO2SLPKOUDERS > DCVActivationPoint,
           SET SUPVFRSLPKOUDERS = @Min PREVSUPVFRSLPKOUDERS+STEPSIZE  MAXSUPVFRSLPKOUDERS,
           ELSE,
           SET SUPVFRSLPKOUDERS = @Max PREVSUPVFRSLPKOUDERS-STEPSIZE MINSUPVFRSLPKOUDERS,
           ENDIF, 
           !-----------------------------------------------------
           SET SUPPLYBASEDONPULSION = SUPVFRLIVING + SUPVFRBUREAU + SUPVFRSLPKVOOR + SUPVFRSLPKACHTER + SUPVFRSLPKOUDERS,
           !-----------------------------------------------------
           SET BADKAMERVFR = @Min BADKAMERVFRSENSOR+STEPSIZE MAXVFRBADKAMER, 
           SET LIVINGVFR = @Max LIVINGVFRSENSOR-STEPSIZE MINVFRLIVING,
           SET BERGINGVFR = @Max BERGINGVFRSENSOR-STEPSIZE MINVFRBERGING,
           SET WCBOVENVFR = @Max WCBOVENVFRSENSOR-STEPSIZE MINVFRWCBOVEN,
           SET WCBENEDENVFR = @Max WCBENEDENVFRSENSOR-STEPSIZE MINVFRWCBENEDEN,
           SET BUREAUVFR = @Max BUREAUVFRSENSOR-STEPSIZE MINVFRBUREAU, 
           !-----------------------------------------------------
           SET SUPPLYBASEDONEXTRACTION = BADKAMERVFR + LIVINGVFR + BERGINGVFR + WCBOVENVFR + WCBENEDENVFR + BUREAUVFR
           !=====================================================
           IF SUPPLYBASEDONPULSION > SUPPLYBASEDONEXTRACTION,
           SET SUPPLY = SUPPLYBASEDONPULSION, !dit is een VFR!!!
           SET BOE = 0,
           SET DELTASUPPLYVFR = SUPPLY - SUPPLYSENSOR,
           !BALANCEER EXTRACTIE MET DE BEREKENDE SUPPLY VOOR PULSIE, maar geef voorrang aan de plaatsen met een overschrijding
           !=====================================================
           !regel extracts die nog niet verhoogd zijn bij   
               SET VFRSHORTAGE = SUPPLY-SUPPLYBASEDONEXTRACTION, ! ext badk is al verhoogd, shortage verhoudingsgewijs verdelen over de rest
               SET LIVINGPreviousRatio = LIVINGVFRSENSOR/(SUPPLYSENSOR-BADKAMERVFRSENSOR), !badkamer is al toegewezen
               SET BERGINGPreviousRatio  = BERGINGVFRSENSOR/(SUPPLYSENSOR-BADKAMERVFRSENSOR),
               SET WCBOVENPreviousRatio = WCBOVENVFRSENSOR/(SUPPLYSENSOR-BADKAMERVFRSENSOR),
               SET WCBENEDENPreviousRatio = WCBENEDENVFRSENSOR/(SUPPLYSENSOR-BADKAMERVFRSENSOR),
               SET BUREAUPreviousRatio = BUREAUVFRSENSOR/(SUPPLYSENSOR-BADKAMERVFRSENSOR),
               !-----------------------------------------------
               SET LIVINGVFR = LIVINGVFR + (LIVINGPreviousRatio*VFRSHORTAGE),
               SET BERGINGVFR = BERGINGVFR + (BERGINGPreviousRatio*VFRSHORTAGE),
               SET WCBOVENVFR = WCBOVENVFR + (WCBOVENPreviousRatio*VFRSHORTAGE),
               SET WCBENEDENVFR = WCBENEDENVFR + (WCBENEDENPreviousRatio*VFRSHORTAGE),
               SET BUREAUVFR = BUREAUVFR + (BUREAUPreviousRatio*VFRSHORTAGE),
               !-----------------------------------------------
               SET BADKAMERPT = BADKAMERVFR/SUPPLY, 
               SET LIVINGPT = LIVINGVFR/SUPPLY,
               SET BERGINGPT = BERGINGVFR/SUPPLY,
               SET WCBOVENPT = WCBOVENVFR/SUPPLY,
               SET WCBENEDENPT = WCBENEDENVFR/SUPPLY,
               SET BUREAUPT = BUREAUVFR/SUPPLY, 
               !-----------------------------------------------
               SET BADKAMERRETURNCrossSecArea = BADKAMERPT * 0.04, 
               SET LIVINGRETURNCrossSecArea = LIVINGPT * 0.04,
               SET BERGINGRETURNCrossSecArea = BERGINGPT * 0.04,
               SET WCBOVENRETURNCrossSecArea = WCBOVENPT * 0.04,
               SET WCBENEDENRETURNCrossSecArea = WCBENEDENPT * 0.04,
               SET BUREAURETURNCrossSecArea = BUREAUPT * 0.04,
               !-----------------------------------------------
               SET BADKAMERRETURNHydDiam =(4*BADKAMERRETURNCrossSecArea/PI)^(1/2),
               SET LIVINGRETURNHydDiam =(4*LIVINGRETURNCrossSecArea/PI)^(1/2),
               SET BERGINGRETURNHydDiam =(4*BERGINGRETURNCrossSecArea/PI)^(1/2),
               SET WCBOVENRETURNHydDiam =(4*WCBOVENRETURNCrossSecArea/PI)^(1/2),
               SET WCBENEDENRETURNHydDiam =(4*WCBENEDENRETURNCrossSecArea/PI)^(1/2),
               SET BUREAURETURNHydDiam =(4*BUREAURETURNCrossSecArea/PI)^(1/2),
	       !-----------------------------------------------
	       SET MinimumOASchLIVING = SUPVFRLIVING/0.125,
               SET MinimumOASchBUREAU = SUPVFRBUREAU/0.125,
               SET MinimumOASchSLPKVOOR = SUPVFRSLPKVOOR/0.125,
               SET MinimumOASchSLPKACHTER = SUPVFRSLPKACHTER/0.125,
               SET MinimumOASchSLPKOUDERS = SUPVFRSLPKOUDERS/0.125,
           !=====================================================
           ELSE, ! IF SUPPLYBASEDONPULSION <= SUPPLYBASEDONEXTRACTION,
              SET AFLAG = 10,
              SET SUPPLY = SUPPLYBASEDONEXTRACTION, !-dit is een VFR!!!
              SET BOE = 1,
              SET DELTASUPPLYVFR = SUPPLY - SUPPLYSENSOR,
           !=====================================================
           !regel de pulsieterminals die nog niet verhoogd zijn bij, Probleem, hoe bepaal ik dewelke dat zijn? geen lijst in EMS en geen for loop????
              SET VFRSHORTAGE = SUPPLY-SUPPLYBASEDONPULSION,!pulsie die extra nodig is!!!
           ENDIF,
              !###############################################
IF BOE == 1 && CO2SLPKVOOR > DCVActivationPoint && CO2SLPKACHTER <= DCVActivationPoint && CO2SLPKOUDERS <= DCVActivationPoint && CO2LIVING <= DCVActivationPoint && CO2BUREAU <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRSLPKACHTER + SUPVFRSLPKOUDERS + SUPVFRLIVING + SUPVFRBUREAU,
   SET SLPKACHTERFRACTION = SUPVFRSLPKACHTER/UNDISTRIBUTED,
   SET SUPVFRSLPKACHTER = SUPVFRSLPKACHTER + SLPKACHTERFRACTION*VFRSHORTAGE,
   SET SLPKOUDERSFRACTION = SUPVFRSLPKOUDERS/UNDISTRIBUTED,
   SET SUPVFRSLPKOUDERS = SUPVFRSLPKOUDERS + SLPKOUDERSFRACTION*VFRSHORTAGE,
   SET LIVINGFRACTION = SUPVFRLIVING/UNDISTRIBUTED,
   SET SUPVFRLIVING = SUPVFRLIVING + LIVINGFRACTION*VFRSHORTAGE,
   SET BUREAUFRACTION = SUPVFRBUREAU/UNDISTRIBUTED,
   SET SUPVFRBUREAU = SUPVFRBUREAU + BUREAUFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2SLPKACHTER > DCVActivationPoint && CO2SLPKVOOR <= DCVActivationPoint && CO2SLPKOUDERS <= DCVActivationPoint && CO2LIVING <= DCVActivationPoint && CO2BUREAU <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRSLPKVOOR + SUPVFRSLPKOUDERS + SUPVFRLIVING + SUPVFRBUREAU,
   SET SLPKVOORFRACTION = SUPVFRSLPKVOOR/UNDISTRIBUTED,
   SET SUPVFRSLPKVOOR = SUPVFRSLPKVOOR + SLPKVOORFRACTION*VFRSHORTAGE,
   SET SLPKOUDERSFRACTION = SUPVFRSLPKOUDERS/UNDISTRIBUTED,
   SET SUPVFRSLPKOUDERS = SUPVFRSLPKOUDERS + SLPKOUDERSFRACTION*VFRSHORTAGE,
   SET LIVINGFRACTION = SUPVFRLIVING/UNDISTRIBUTED,
   SET SUPVFRLIVING = SUPVFRLIVING + LIVINGFRACTION*VFRSHORTAGE,
   SET BUREAUFRACTION = SUPVFRBUREAU/UNDISTRIBUTED,
   SET SUPVFRBUREAU = SUPVFRBUREAU + BUREAUFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2SLPKOUDERS > DCVActivationPoint && CO2SLPKVOOR <= DCVActivationPoint && CO2SLPKACHTER <= DCVActivationPoint && CO2LIVING <= DCVActivationPoint && CO2BUREAU <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRSLPKVOOR + SUPVFRSLPKACHTER + SUPVFRLIVING + SUPVFRBUREAU,
   SET SLPKVOORFRACTION = SUPVFRSLPKVOOR/UNDISTRIBUTED,
   SET SUPVFRSLPKVOOR = SUPVFRSLPKVOOR + SLPKVOORFRACTION*VFRSHORTAGE,
   SET SLPKACHTERFRACTION = SUPVFRSLPKACHTER/UNDISTRIBUTED,
   SET SUPVFRSLPKACHTER = SUPVFRSLPKACHTER + SLPKACHTERFRACTION*VFRSHORTAGE,
   SET LIVINGFRACTION = SUPVFRLIVING/UNDISTRIBUTED,
   SET SUPVFRLIVING = SUPVFRLIVING + LIVINGFRACTION*VFRSHORTAGE,
   SET BUREAUFRACTION = SUPVFRBUREAU/UNDISTRIBUTED,
   SET SUPVFRBUREAU = SUPVFRBUREAU + BUREAUFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2LIVING > DCVActivationPoint && CO2SLPKVOOR <= DCVActivationPoint && CO2SLPKACHTER <= DCVActivationPoint && CO2SLPKOUDERS <= DCVActivationPoint && CO2BUREAU <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRSLPKVOOR + SUPVFRSLPKACHTER + SUPVFRSLPKOUDERS + SUPVFRBUREAU,
   SET SLPKVOORFRACTION = SUPVFRSLPKVOOR/UNDISTRIBUTED,
   SET SUPVFRSLPKVOOR = SUPVFRSLPKVOOR + SLPKVOORFRACTION*VFRSHORTAGE,
   SET SLPKACHTERFRACTION = SUPVFRSLPKACHTER/UNDISTRIBUTED,
   SET SUPVFRSLPKACHTER = SUPVFRSLPKACHTER + SLPKACHTERFRACTION*VFRSHORTAGE,
   SET SLPKOUDERSFRACTION = SUPVFRSLPKOUDERS/UNDISTRIBUTED,
   SET SUPVFRSLPKOUDERS = SUPVFRSLPKOUDERS + SLPKOUDERSFRACTION*VFRSHORTAGE,
   SET BUREAUFRACTION = SUPVFRBUREAU/UNDISTRIBUTED,
   SET SUPVFRBUREAU = SUPVFRBUREAU + BUREAUFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2BUREAU > DCVActivationPoint && CO2SLPKVOOR <= DCVActivationPoint && CO2SLPKACHTER <= DCVActivationPoint && CO2SLPKOUDERS <= DCVActivationPoint && CO2LIVING <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRSLPKVOOR + SUPVFRSLPKACHTER + SUPVFRSLPKOUDERS + SUPVFRLIVING,
   SET SLPKVOORFRACTION = SUPVFRSLPKVOOR/UNDISTRIBUTED,
   SET SUPVFRSLPKVOOR = SUPVFRSLPKVOOR + SLPKVOORFRACTION*VFRSHORTAGE,
   SET SLPKACHTERFRACTION = SUPVFRSLPKACHTER/UNDISTRIBUTED,
   SET SUPVFRSLPKACHTER = SUPVFRSLPKACHTER + SLPKACHTERFRACTION*VFRSHORTAGE,
   SET SLPKOUDERSFRACTION = SUPVFRSLPKOUDERS/UNDISTRIBUTED,
   SET SUPVFRSLPKOUDERS = SUPVFRSLPKOUDERS + SLPKOUDERSFRACTION*VFRSHORTAGE,
   SET LIVINGFRACTION = SUPVFRLIVING/UNDISTRIBUTED,
   SET SUPVFRLIVING = SUPVFRLIVING + LIVINGFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2SLPKVOOR > DCVActivationPoint && CO2SLPKACHTER > DCVActivationPoint && CO2SLPKOUDERS <= DCVActivationPoint && CO2LIVING <= DCVActivationPoint && CO2BUREAU <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRSLPKOUDERS + SUPVFRLIVING + SUPVFRBUREAU,
   SET SLPKOUDERSFRACTION = SUPVFRSLPKOUDERS/UNDISTRIBUTED,
   SET SUPVFRSLPKOUDERS = SUPVFRSLPKOUDERS + SLPKOUDERSFRACTION*VFRSHORTAGE,
   SET LIVINGFRACTION = SUPVFRLIVING/UNDISTRIBUTED,
   SET SUPVFRLIVING = SUPVFRLIVING + LIVINGFRACTION*VFRSHORTAGE,
   SET BUREAUFRACTION = SUPVFRBUREAU/UNDISTRIBUTED,
   SET SUPVFRBUREAU = SUPVFRBUREAU + BUREAUFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2SLPKVOOR > DCVActivationPoint && CO2SLPKOUDERS > DCVActivationPoint && CO2SLPKACHTER <= DCVActivationPoint && CO2LIVING <= DCVActivationPoint && CO2BUREAU <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRSLPKACHTER + SUPVFRLIVING + SUPVFRBUREAU,
   SET SLPKACHTERFRACTION = SUPVFRSLPKACHTER/UNDISTRIBUTED,
   SET SUPVFRSLPKACHTER = SUPVFRSLPKACHTER + SLPKACHTERFRACTION*VFRSHORTAGE,
   SET LIVINGFRACTION = SUPVFRLIVING/UNDISTRIBUTED,
   SET SUPVFRLIVING = SUPVFRLIVING + LIVINGFRACTION*VFRSHORTAGE,
   SET BUREAUFRACTION = SUPVFRBUREAU/UNDISTRIBUTED,
   SET SUPVFRBUREAU = SUPVFRBUREAU + BUREAUFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2SLPKVOOR > DCVActivationPoint && CO2LIVING > DCVActivationPoint && CO2SLPKACHTER <= DCVActivationPoint && CO2SLPKOUDERS <= DCVActivationPoint && CO2BUREAU <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRSLPKACHTER + SUPVFRSLPKOUDERS + SUPVFRBUREAU,
   SET SLPKACHTERFRACTION = SUPVFRSLPKACHTER/UNDISTRIBUTED,
   SET SUPVFRSLPKACHTER = SUPVFRSLPKACHTER + SLPKACHTERFRACTION*VFRSHORTAGE,
   SET SLPKOUDERSFRACTION = SUPVFRSLPKOUDERS/UNDISTRIBUTED,
   SET SUPVFRSLPKOUDERS = SUPVFRSLPKOUDERS + SLPKOUDERSFRACTION*VFRSHORTAGE,
   SET BUREAUFRACTION = SUPVFRBUREAU/UNDISTRIBUTED,
   SET SUPVFRBUREAU = SUPVFRBUREAU + BUREAUFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2SLPKVOOR > DCVActivationPoint && CO2BUREAU > DCVActivationPoint && CO2SLPKACHTER <= DCVActivationPoint && CO2SLPKOUDERS <= DCVActivationPoint && CO2LIVING <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRSLPKACHTER + SUPVFRSLPKOUDERS + SUPVFRLIVING,
   SET SLPKACHTERFRACTION = SUPVFRSLPKACHTER/UNDISTRIBUTED,
   SET SUPVFRSLPKACHTER = SUPVFRSLPKACHTER + SLPKACHTERFRACTION*VFRSHORTAGE,
   SET SLPKOUDERSFRACTION = SUPVFRSLPKOUDERS/UNDISTRIBUTED,
   SET SUPVFRSLPKOUDERS = SUPVFRSLPKOUDERS + SLPKOUDERSFRACTION*VFRSHORTAGE,
   SET LIVINGFRACTION = SUPVFRLIVING/UNDISTRIBUTED,
   SET SUPVFRLIVING = SUPVFRLIVING + LIVINGFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2SLPKACHTER > DCVActivationPoint && CO2SLPKOUDERS > DCVActivationPoint && CO2SLPKVOOR <= DCVActivationPoint && CO2LIVING <= DCVActivationPoint && CO2BUREAU <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRSLPKVOOR + SUPVFRLIVING + SUPVFRBUREAU,
   SET SLPKVOORFRACTION = SUPVFRSLPKVOOR/UNDISTRIBUTED,
   SET SUPVFRSLPKVOOR = SUPVFRSLPKVOOR + SLPKVOORFRACTION*VFRSHORTAGE,
   SET LIVINGFRACTION = SUPVFRLIVING/UNDISTRIBUTED,
   SET SUPVFRLIVING = SUPVFRLIVING + LIVINGFRACTION*VFRSHORTAGE,
   SET BUREAUFRACTION = SUPVFRBUREAU/UNDISTRIBUTED,
   SET SUPVFRBUREAU = SUPVFRBUREAU + BUREAUFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2SLPKACHTER > DCVActivationPoint && CO2LIVING > DCVActivationPoint && CO2SLPKVOOR <= DCVActivationPoint && CO2SLPKOUDERS <= DCVActivationPoint && CO2BUREAU <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRSLPKVOOR + SUPVFRSLPKOUDERS + SUPVFRBUREAU,
   SET SLPKVOORFRACTION = SUPVFRSLPKVOOR/UNDISTRIBUTED,
   SET SUPVFRSLPKVOOR = SUPVFRSLPKVOOR + SLPKVOORFRACTION*VFRSHORTAGE,
   SET SLPKOUDERSFRACTION = SUPVFRSLPKOUDERS/UNDISTRIBUTED,
   SET SUPVFRSLPKOUDERS = SUPVFRSLPKOUDERS + SLPKOUDERSFRACTION*VFRSHORTAGE,
   SET BUREAUFRACTION = SUPVFRBUREAU/UNDISTRIBUTED,
   SET SUPVFRBUREAU = SUPVFRBUREAU + BUREAUFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2SLPKACHTER > DCVActivationPoint && CO2BUREAU > DCVActivationPoint && CO2SLPKVOOR <= DCVActivationPoint && CO2SLPKOUDERS <= DCVActivationPoint && CO2LIVING <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRSLPKVOOR + SUPVFRSLPKOUDERS + SUPVFRLIVING,
   SET SLPKVOORFRACTION = SUPVFRSLPKVOOR/UNDISTRIBUTED,
   SET SUPVFRSLPKVOOR = SUPVFRSLPKVOOR + SLPKVOORFRACTION*VFRSHORTAGE,
   SET SLPKOUDERSFRACTION = SUPVFRSLPKOUDERS/UNDISTRIBUTED,
   SET SUPVFRSLPKOUDERS = SUPVFRSLPKOUDERS + SLPKOUDERSFRACTION*VFRSHORTAGE,
   SET LIVINGFRACTION = SUPVFRLIVING/UNDISTRIBUTED,
   SET SUPVFRLIVING = SUPVFRLIVING + LIVINGFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2SLPKOUDERS > DCVActivationPoint && CO2LIVING > DCVActivationPoint && CO2SLPKVOOR <= DCVActivationPoint && CO2SLPKACHTER <= DCVActivationPoint && CO2BUREAU <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRSLPKVOOR + SUPVFRSLPKACHTER + SUPVFRBUREAU,
   SET SLPKVOORFRACTION = SUPVFRSLPKVOOR/UNDISTRIBUTED,
   SET SUPVFRSLPKVOOR = SUPVFRSLPKVOOR + SLPKVOORFRACTION*VFRSHORTAGE,
   SET SLPKACHTERFRACTION = SUPVFRSLPKACHTER/UNDISTRIBUTED,
   SET SUPVFRSLPKACHTER = SUPVFRSLPKACHTER + SLPKACHTERFRACTION*VFRSHORTAGE,
   SET BUREAUFRACTION = SUPVFRBUREAU/UNDISTRIBUTED,
   SET SUPVFRBUREAU = SUPVFRBUREAU + BUREAUFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2SLPKOUDERS > DCVActivationPoint && CO2BUREAU > DCVActivationPoint && CO2SLPKVOOR <= DCVActivationPoint && CO2SLPKACHTER <= DCVActivationPoint && CO2LIVING <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRSLPKVOOR + SUPVFRSLPKACHTER + SUPVFRLIVING,
   SET SLPKVOORFRACTION = SUPVFRSLPKVOOR/UNDISTRIBUTED,
   SET SUPVFRSLPKVOOR = SUPVFRSLPKVOOR + SLPKVOORFRACTION*VFRSHORTAGE,
   SET SLPKACHTERFRACTION = SUPVFRSLPKACHTER/UNDISTRIBUTED,
   SET SUPVFRSLPKACHTER = SUPVFRSLPKACHTER + SLPKACHTERFRACTION*VFRSHORTAGE,
   SET LIVINGFRACTION = SUPVFRLIVING/UNDISTRIBUTED,
   SET SUPVFRLIVING = SUPVFRLIVING + LIVINGFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2LIVING > DCVActivationPoint && CO2BUREAU > DCVActivationPoint && CO2SLPKVOOR <= DCVActivationPoint && CO2SLPKACHTER <= DCVActivationPoint && CO2SLPKOUDERS <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRSLPKVOOR + SUPVFRSLPKACHTER + SUPVFRSLPKOUDERS,
   SET SLPKVOORFRACTION = SUPVFRSLPKVOOR/UNDISTRIBUTED,
   SET SUPVFRSLPKVOOR = SUPVFRSLPKVOOR + SLPKVOORFRACTION*VFRSHORTAGE,
   SET SLPKACHTERFRACTION = SUPVFRSLPKACHTER/UNDISTRIBUTED,
   SET SUPVFRSLPKACHTER = SUPVFRSLPKACHTER + SLPKACHTERFRACTION*VFRSHORTAGE,
   SET SLPKOUDERSFRACTION = SUPVFRSLPKOUDERS/UNDISTRIBUTED,
   SET SUPVFRSLPKOUDERS = SUPVFRSLPKOUDERS + SLPKOUDERSFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2SLPKVOOR > DCVActivationPoint && CO2SLPKACHTER > DCVActivationPoint && CO2SLPKOUDERS > DCVActivationPoint && CO2LIVING <= DCVActivationPoint && CO2BUREAU <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRLIVING + SUPVFRBUREAU,
   SET LIVINGFRACTION = SUPVFRLIVING/UNDISTRIBUTED,
   SET SUPVFRLIVING = SUPVFRLIVING + LIVINGFRACTION*VFRSHORTAGE,
   SET BUREAUFRACTION = SUPVFRBUREAU/UNDISTRIBUTED,
   SET SUPVFRBUREAU = SUPVFRBUREAU + BUREAUFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2SLPKVOOR > DCVActivationPoint && CO2SLPKACHTER > DCVActivationPoint && CO2LIVING > DCVActivationPoint && CO2SLPKOUDERS <= DCVActivationPoint && CO2BUREAU <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRSLPKOUDERS + SUPVFRBUREAU,
   SET SLPKOUDERSFRACTION = SUPVFRSLPKOUDERS/UNDISTRIBUTED,
   SET SUPVFRSLPKOUDERS = SUPVFRSLPKOUDERS + SLPKOUDERSFRACTION*VFRSHORTAGE,
   SET BUREAUFRACTION = SUPVFRBUREAU/UNDISTRIBUTED,
   SET SUPVFRBUREAU = SUPVFRBUREAU + BUREAUFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2SLPKVOOR > DCVActivationPoint && CO2SLPKACHTER > DCVActivationPoint && CO2BUREAU > DCVActivationPoint && CO2SLPKOUDERS <= DCVActivationPoint && CO2LIVING <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRSLPKOUDERS + SUPVFRLIVING,
   SET SLPKOUDERSFRACTION = SUPVFRSLPKOUDERS/UNDISTRIBUTED,
   SET SUPVFRSLPKOUDERS = SUPVFRSLPKOUDERS + SLPKOUDERSFRACTION*VFRSHORTAGE,
   SET LIVINGFRACTION = SUPVFRLIVING/UNDISTRIBUTED,
   SET SUPVFRLIVING = SUPVFRLIVING + LIVINGFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2SLPKVOOR > DCVActivationPoint && CO2SLPKOUDERS > DCVActivationPoint && CO2LIVING > DCVActivationPoint && CO2SLPKACHTER <= DCVActivationPoint && CO2BUREAU <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRSLPKACHTER + SUPVFRBUREAU,
   SET SLPKACHTERFRACTION = SUPVFRSLPKACHTER/UNDISTRIBUTED,
   SET SUPVFRSLPKACHTER = SUPVFRSLPKACHTER + SLPKACHTERFRACTION*VFRSHORTAGE,
   SET BUREAUFRACTION = SUPVFRBUREAU/UNDISTRIBUTED,
   SET SUPVFRBUREAU = SUPVFRBUREAU + BUREAUFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2SLPKVOOR > DCVActivationPoint && CO2SLPKOUDERS > DCVActivationPoint && CO2BUREAU > DCVActivationPoint && CO2SLPKACHTER <= DCVActivationPoint && CO2LIVING <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRSLPKACHTER + SUPVFRLIVING,
   SET SLPKACHTERFRACTION = SUPVFRSLPKACHTER/UNDISTRIBUTED,
   SET SUPVFRSLPKACHTER = SUPVFRSLPKACHTER + SLPKACHTERFRACTION*VFRSHORTAGE,
   SET LIVINGFRACTION = SUPVFRLIVING/UNDISTRIBUTED,
   SET SUPVFRLIVING = SUPVFRLIVING + LIVINGFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2SLPKVOOR > DCVActivationPoint && CO2LIVING > DCVActivationPoint && CO2BUREAU > DCVActivationPoint && CO2SLPKACHTER <= DCVActivationPoint && CO2SLPKOUDERS <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRSLPKACHTER + SUPVFRSLPKOUDERS,
   SET SLPKACHTERFRACTION = SUPVFRSLPKACHTER/UNDISTRIBUTED,
   SET SUPVFRSLPKACHTER = SUPVFRSLPKACHTER + SLPKACHTERFRACTION*VFRSHORTAGE,
   SET SLPKOUDERSFRACTION = SUPVFRSLPKOUDERS/UNDISTRIBUTED,
   SET SUPVFRSLPKOUDERS = SUPVFRSLPKOUDERS + SLPKOUDERSFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2SLPKACHTER > DCVActivationPoint && CO2SLPKOUDERS > DCVActivationPoint && CO2LIVING > DCVActivationPoint && CO2SLPKVOOR <= DCVActivationPoint && CO2BUREAU <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRSLPKVOOR + SUPVFRBUREAU,
   SET SLPKVOORFRACTION = SUPVFRSLPKVOOR/UNDISTRIBUTED,
   SET SUPVFRSLPKVOOR = SUPVFRSLPKVOOR + SLPKVOORFRACTION*VFRSHORTAGE,
   SET BUREAUFRACTION = SUPVFRBUREAU/UNDISTRIBUTED,
   SET SUPVFRBUREAU = SUPVFRBUREAU + BUREAUFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2SLPKACHTER > DCVActivationPoint && CO2SLPKOUDERS > DCVActivationPoint && CO2BUREAU > DCVActivationPoint && CO2SLPKVOOR <= DCVActivationPoint && CO2LIVING <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRSLPKVOOR + SUPVFRLIVING,
   SET SLPKVOORFRACTION = SUPVFRSLPKVOOR/UNDISTRIBUTED,
   SET SUPVFRSLPKVOOR = SUPVFRSLPKVOOR + SLPKVOORFRACTION*VFRSHORTAGE,
   SET LIVINGFRACTION = SUPVFRLIVING/UNDISTRIBUTED,
   SET SUPVFRLIVING = SUPVFRLIVING + LIVINGFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2SLPKACHTER > DCVActivationPoint && CO2LIVING > DCVActivationPoint && CO2BUREAU > DCVActivationPoint && CO2SLPKVOOR <= DCVActivationPoint && CO2SLPKOUDERS <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRSLPKVOOR + SUPVFRSLPKOUDERS,
   SET SLPKVOORFRACTION = SUPVFRSLPKVOOR/UNDISTRIBUTED,
   SET SUPVFRSLPKVOOR = SUPVFRSLPKVOOR + SLPKVOORFRACTION*VFRSHORTAGE,
   SET SLPKOUDERSFRACTION = SUPVFRSLPKOUDERS/UNDISTRIBUTED,
   SET SUPVFRSLPKOUDERS = SUPVFRSLPKOUDERS + SLPKOUDERSFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2SLPKOUDERS > DCVActivationPoint && CO2LIVING > DCVActivationPoint && CO2BUREAU > DCVActivationPoint && CO2SLPKVOOR <= DCVActivationPoint && CO2SLPKACHTER <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRSLPKVOOR + SUPVFRSLPKACHTER,
   SET SLPKVOORFRACTION = SUPVFRSLPKVOOR/UNDISTRIBUTED,
   SET SUPVFRSLPKVOOR = SUPVFRSLPKVOOR + SLPKVOORFRACTION*VFRSHORTAGE,
   SET SLPKACHTERFRACTION = SUPVFRSLPKACHTER/UNDISTRIBUTED,
   SET SUPVFRSLPKACHTER = SUPVFRSLPKACHTER + SLPKACHTERFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2SLPKVOOR > DCVActivationPoint && CO2SLPKACHTER > DCVActivationPoint && CO2SLPKOUDERS > DCVActivationPoint && CO2LIVING > DCVActivationPoint && CO2BUREAU <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRBUREAU,
   SET BUREAUFRACTION = SUPVFRBUREAU/UNDISTRIBUTED,
   SET SUPVFRBUREAU = SUPVFRBUREAU + BUREAUFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2SLPKVOOR > DCVActivationPoint && CO2SLPKACHTER > DCVActivationPoint && CO2SLPKOUDERS > DCVActivationPoint && CO2BUREAU > DCVActivationPoint && CO2LIVING <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRLIVING,
   SET LIVINGFRACTION = SUPVFRLIVING/UNDISTRIBUTED,
   SET SUPVFRLIVING = SUPVFRLIVING + LIVINGFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2SLPKVOOR > DCVActivationPoint && CO2SLPKACHTER > DCVActivationPoint && CO2LIVING > DCVActivationPoint && CO2BUREAU > DCVActivationPoint && CO2SLPKOUDERS <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRSLPKOUDERS,
   SET SLPKOUDERSFRACTION = SUPVFRSLPKOUDERS/UNDISTRIBUTED,
   SET SUPVFRSLPKOUDERS = SUPVFRSLPKOUDERS + SLPKOUDERSFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2SLPKVOOR > DCVActivationPoint && CO2SLPKOUDERS > DCVActivationPoint && CO2LIVING > DCVActivationPoint && CO2BUREAU > DCVActivationPoint && CO2SLPKACHTER <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRSLPKACHTER,
   SET SLPKACHTERFRACTION = SUPVFRSLPKACHTER/UNDISTRIBUTED,
   SET SUPVFRSLPKACHTER = SUPVFRSLPKACHTER + SLPKACHTERFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2SLPKACHTER > DCVActivationPoint && CO2SLPKOUDERS > DCVActivationPoint && CO2LIVING > DCVActivationPoint && CO2BUREAU > DCVActivationPoint && CO2SLPKVOOR <= DCVActivationPoint,
   SET UNDISTRIBUTED = SUPVFRSLPKVOOR,
   SET SLPKVOORFRACTION = SUPVFRSLPKVOOR/UNDISTRIBUTED,
   SET SUPVFRSLPKVOOR = SUPVFRSLPKVOOR + SLPKVOORFRACTION*VFRSHORTAGE,
ENDIF,
!--------------------------------------------------
IF BOE == 1 && CO2SLPKVOOR > DCVActivationPoint && CO2SLPKACHTER > DCVActivationPoint && CO2SLPKOUDERS > DCVActivationPoint && CO2LIVING > DCVActivationPoint && CO2BUREAU > DCVActivationPoint,
SET AFLAG = 999,  
ENDIF,
			  !###############################################
			   SET MinimumOASchLIVING = SUPVFRLIVING/0.125,
               SET MinimumOASchBUREAU = SUPVFRBUREAU/0.125,
               SET MinimumOASchSLPKVOOR = SUPVFRSLPKVOOR/0.125,
               SET MinimumOASchSLPKACHTER = SUPVFRSLPKACHTER/0.125,
               SET MinimumOASchSLPKOUDERS = SUPVFRSLPKOUDERS/0.125,               
           !ENDIF,
       ENDIF,
   !-----------------------------------------------------------------
   ELSEIF RHBADKAMER > RHActivationPoint, ! ALS ER EEN RHOVERSCHRIJDING IS LANGS DE EXTRACTIEKANT MAAR GEEN CO2 OVERSCHRIJDING LANGS DE PULSIEKANT, 
   !----------------------------------------------- Limiteer tot maxima
       SET AFLAG = 3,
       SET BADKAMERVFR = @Min BADKAMERVFRSENSOR+STEPSIZE MAXVFRBADKAMER, 
       SET LIVINGVFR = @Max LIVINGVFRSENSOR-STEPSIZE MINVFRLIVING,
       SET BERGINGVFR = @Max BERGINGVFRSENSOR-STEPSIZE MINVFRBERGING,
       SET WCBOVENVFR = @Max WCBOVENVFRSENSOR-STEPSIZE MINVFRWCBOVEN,
       SET WCBENEDENVFR = @Max WCBENEDENVFRSENSOR-STEPSIZE MINVFRWCBENEDEN,
       SET BUREAUVFR = @Max BUREAUVFRSENSOR-STEPSIZE MINVFRBUREAU,
       !-----------------------------------------------
       SET SUPPLY = BADKAMERVFR + LIVINGVFR + BERGINGVFR + WCBOVENVFR + WCBENEDENVFR + BUREAUVFR, !- verdeel oversupplyterminals
       !-----------------------------------------------
       SET DELTASUPPLYVFR = SUPPLY - SUPPLYSENSOR, !positief want flow wordt groter supplysensor 
       SET DELTASUPPLYPT = DELTASUPPLYVFR/0.125,
       SET SUPRATIOLIVING = MinimumOASchLIVINGSENSOR*0.125/SUPPLYSENSOR, !-supplyratio vorige tijdsstap wordt behouden
       SET SUPRATIOBUREAU = MinimumOASchBUREAUSENSOR*0.125/SUPPLYSENSOR,
       SET SUPRATIOSLPKVOOR = MinimumOASchSLPKVOORSENSOR*0.125/SUPPLYSENSOR,
       SET SUPRATIOSLPKACHTER = MinimumOASchSLPKACHTERSENSOR*0.125/SUPPLYSENSOR,
       SET SUPRATIOSLPKOUDERS = MinimumOASchSLPKOUDERSSENSOR*0.125/SUPPLYSENSOR,
       !-----------------------------------------------
       SET MinimumOASchLIVING = MinimumOASchLIVINGSENSOR+(SUPRATIOLIVING*DELTASUPPLYPT),  !- A9
       SET MinimumOASchBUREAU = MinimumOASchBUREAUSENSOR+(SUPRATIOBUREAU*DELTASUPPLYPT),  !- A10
       SET MinimumOASchSLPKVOOR = MinimumOASchSLPKVOORSENSOR+(SUPRATIOSLPKVOOR*DELTASUPPLYPT),  !- A11
       SET MinimumOASchSLPKACHTER = MinimumOASchSLPKACHTERSENSOR+(SUPRATIOSLPKACHTER*DELTASUPPLYPT),  !- A12
       SET MinimumOASchSLPKOUDERS = MinimumOASchSLPKOUDERSSENSOR+(SUPRATIOSLPKOUDERS*DELTASUPPLYPT),  !- A13
       !-----------------------------------------------
       SET BADKAMERPT = BADKAMERVFR/SUPPLY,
       SET LIVINGPT = LIVINGVFR/SUPPLY,
       SET BERGINGPT = BERGINGVFR/SUPPLY,
       SET WCBOVENPT = WCBOVENVFR/SUPPLY,
       SET WCBENEDENPT = WCBENEDENVFR/SUPPLY,
       SET BUREAUPT = BUREAUVFR/SUPPLY,
       !-----------------------------------------------
       SET BADKAMERRETURNCrossSecArea = BADKAMERPT * 0.04, 
       SET LIVINGRETURNCrossSecArea = LIVINGPT * 0.04,
       SET BERGINGRETURNCrossSecArea = BERGINGPT * 0.04,
       SET WCBOVENRETURNCrossSecArea = WCBOVENPT * 0.04,
       SET WCBENEDENRETURNCrossSecArea = WCBENEDENPT * 0.04,
       SET BUREAURETURNCrossSecArea = BUREAUPT * 0.04,
       !-----------------------------------------------
       SET BADKAMERRETURNHydDiam =(4*BADKAMERRETURNCrossSecArea/PI)^(1/2),
       SET LIVINGRETURNHydDiam =(4*LIVINGRETURNCrossSecArea/PI)^(1/2),
       SET BERGINGRETURNHydDiam =(4*BERGINGRETURNCrossSecArea/PI)^(1/2),
       SET WCBOVENRETURNHydDiam =(4*WCBOVENRETURNCrossSecArea/PI)^(1/2),
       SET WCBENEDENRETURNHydDiam =(4*WCBENEDENRETURNCrossSecArea/PI)^(1/2),
       SET BUREAURETURNHydDiam =(4*BUREAURETURNCrossSecArea/PI)^(1/2),
   !-----------------------------------------------
   ELSE, !ALS ER NERGENS EEN OVERSCHRIJDING VAN CO2 OF RH IS
   !-----------------------------------------------
       SET AFLAG = 4,
       SET BADKAMERVFR = @Max BADKAMERVFRSENSOR-STEPSIZE MINVFRBADKAMER,! 
       SET LIVINGVFR = @Max LIVINGVFRSENSOR-STEPSIZE MINVFRLIVING,
       SET BERGINGVFR = @Max BERGINGVFRSENSOR-STEPSIZE MINVFRBERGING,
       SET WCBOVENVFR = @Max WCBOVENVFRSENSOR-STEPSIZE MINVFRWCBOVEN,
       SET WCBENEDENVFR = @Max WCBENEDENVFRSENSOR-STEPSIZE MINVFRWCBENEDEN,
       SET BUREAUVFR = @Max BUREAUVFRSENSOR-STEPSIZE MINVFRBUREAU,
       SET SUPPLY = BADKAMERVFR + LIVINGVFR + BERGINGVFR + WCBOVENVFR + WCBENEDENVFR + BUREAUVFR,	   !- verdeel oversupplyterminals
       !-----------------------------------------------
       SET DELTASUPPLYVFR = SUPPLY - SUPPLYSENSOR, !positief want flow wordt groter
       SET DELTASUPPLYPT = DELTASUPPLYVFR/0.125,
       SET SUPRATIOLIVING = MinimumOASchLIVINGSENSOR*0.125/SUPPLYSENSOR, !-supplyratio vorige tijdsstap wordt behouden
       SET SUPRATIOBUREAU = MinimumOASchBUREAUSENSOR*0.125/SUPPLYSENSOR,
       SET SUPRATIOSLPKVOOR = MinimumOASchSLPKVOORSENSOR*0.125/SUPPLYSENSOR,
       SET SUPRATIOSLPKACHTER = MinimumOASchSLPKACHTERSENSOR*0.125/SUPPLYSENSOR,
       SET SUPRATIOSLPKOUDERS = MinimumOASchSLPKOUDERSSENSOR*0.125/SUPPLYSENSOR,
       !-----------------------------------------------
       SET MinimumOASchLIVING = MinimumOASchLIVINGSENSOR+(SUPRATIOLIVING*DELTASUPPLYPT),  !- A9
       SET MinimumOASchBUREAU = MinimumOASchBUREAUSENSOR+(SUPRATIOBUREAU*DELTASUPPLYPT),  !- A10
       SET MinimumOASchSLPKVOOR = MinimumOASchSLPKVOORSENSOR+(SUPRATIOSLPKVOOR*DELTASUPPLYPT),  !- A11
       SET MinimumOASchSLPKACHTER = MinimumOASchSLPKACHTERSENSOR+(SUPRATIOSLPKACHTER*DELTASUPPLYPT),  !- A12
       SET MinimumOASchSLPKOUDERS = MinimumOASchSLPKOUDERSSENSOR+(SUPRATIOSLPKOUDERS*DELTASUPPLYPT),  !- A13
       !-----------------------------------------------
       SET BADKAMERPT = BADKAMERVFR/SUPPLY,
       SET LIVINGPT = LIVINGVFR/SUPPLY,
       SET BERGINGPT = BERGINGVFR/SUPPLY,
       SET WCBOVENPT = WCBOVENVFR/SUPPLY,
       SET WCBENEDENPT = WCBENEDENVFR/SUPPLY,
       SET BUREAUPT = BUREAUVFR/SUPPLY,
       !-----------------------------------------------
       SET BADKAMERRETURNCrossSecArea = BADKAMERPT * 0.04, 
       SET LIVINGRETURNCrossSecArea = LIVINGPT * 0.04,
       SET BERGINGRETURNCrossSecArea = BERGINGPT * 0.04,
       SET WCBOVENRETURNCrossSecArea = WCBOVENPT * 0.04,
       SET WCBENEDENRETURNCrossSecArea = WCBENEDENPT * 0.04,
       SET BUREAURETURNCrossSecArea = BUREAUPT * 0.04,
      !-----------------------------------------------
       SET BADKAMERRETURNHydDiam =(4*BADKAMERRETURNCrossSecArea/PI)^(1/2),
       SET LIVINGRETURNHydDiam =(4*LIVINGRETURNCrossSecArea/PI)^(1/2),
       SET BERGINGRETURNHydDiam =(4*BERGINGRETURNCrossSecArea/PI)^(1/2),
       SET WCBOVENRETURNHydDiam =(4*WCBOVENRETURNCrossSecArea/PI)^(1/2),
       SET WCBENEDENRETURNHydDiam =(4*WCBENEDENRETURNCrossSecArea/PI)^(1/2),
       SET BUREAURETURNHydDiam =(4*BUREAURETURNCrossSecArea/PI)^(1/2),
   ENDIF,
 ENDIF,
ENDIF;

!==================================================================================
EnergyManagementSystem:OutputVariable,
    DELTASUPPLY,
    DELTASUPPLYVFR,
    Averaged,
    SystemTimeStep;

EnergyManagementSystem:OutputVariable,
    DCVFLAG,
    AFLAG,
    Averaged,
    SystemTimeStep;

EnergyManagementSystem:OutputVariable,
    BADKAMERVolFR,
    BADKAMERVFR,
    Averaged,
    SystemTimeStep;

EnergyManagementSystem:OutputVariable,
    LIVINGVolFR,
    LIVINGVFR,
    Averaged,
    SystemTimeStep;

EnergyManagementSystem:OutputVariable,
    BERGINGVolFR,
    BERGINGVFR,
    Averaged,
    SystemTimeStep;

EnergyManagementSystem:OutputVariable,
    WCBENEDENVolFR,
    WCBENEDENVFR,
    Averaged,
    SystemTimeStep;

EnergyManagementSystem:OutputVariable,
    WCBOVENVolFR,
    WCBOVENVFR,
    Averaged,
    SystemTimeStep;

EnergyManagementSystem:OutputVariable,
    BUREAUVolFR,
    BUREAUVFR,
    Averaged,
    SystemTimeStep;

EnergyManagementSystem:OutputVariable,
    SUPPLYVolFR,
    SUPPLY,
    Averaged,
    SystemTimeStep;

EnergyManagementSystem:GlobalVariable,
DELTASUPPLYVFR;
EnergyManagementSystem:GlobalVariable,
AFLAG;
EnergyManagementSystem:GlobalVariable,
BADKAMERVFR;
EnergyManagementSystem:GlobalVariable,
LIVINGVFR;
EnergyManagementSystem:GlobalVariable,
BERGINGVFR;
EnergyManagementSystem:GlobalVariable,
WCBENEDENVFR;
EnergyManagementSystem:GlobalVariable,
WCBOVENVFR;
EnergyManagementSystem:GlobalVariable,
BUREAUVFR;
EnergyManagementSystem:GlobalVariable,
SUPPLY;

Output:Variable,*,DELTASUPPLY,Timestep;
Output:Variable,*,DCVFLAG,Timestep;
Output:Variable,*,BADKAMERVolFR,Timestep;
Output:Variable,*,LIVINGVolFR,Timestep;
Output:Variable,*,BERGINGVolFR,Timestep;
Output:Variable,*,WCBENEDENVolFR,Timestep;
Output:Variable,*,WCBOVENVolFR,Timestep;
Output:Variable,*,BUREAUVolFR,Timestep;
Output:Variable,*,SUPPLYVolFR,Timestep;

EnergyManagementSystem:Sensor,
    BADKAMERVFRSENSOR,            !- Name
    EMS,  !- Output:Variable or Output:Meter Index Key Name
    BADKAMERVolFR;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    LIVINGVFRSENSOR,            !- Name
    EMS,  !- Output:Variable or Output:Meter Index Key Name
    LIVINGVolFR;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BERGINGVFRSENSOR,            !- Name
    EMS,  !- Output:Variable or Output:Meter Index Key Name
    BERGINGVolFR;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    WCBENEDENVFRSENSOR,            !- Name
    EMS,  !- Output:Variable or Output:Meter Index Key Name
    WCBENEDENVolFR;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    WCBOVENVFRSENSOR,            !- Name
    EMS,  !- Output:Variable or Output:Meter Index Key Name
    WCBOVENVolFR;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BUREAUVFRSENSOR,            !- Name
    EMS,  !- Output:Variable or Output:Meter Index Key Name
    BUREAUVolFR;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    SUPPLYSENSOR,            !- Name
    EMS,  !- Output:Variable or Output:Meter Index Key Name
    SUPPLYVolFR;          !- Output:Variable or Output:Meter Name

!EnergyManagementSystem:Actuator,
    !CO2Setpoint,             !- Name
    !CO2Setpoint,             !- Actuated Component Unique Name
    !Schedule:Constant,       !- Actuated Component Type
    !Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
    MinimumOASchLIVINGSENSOR,            !- Name
    MinimumOASchLIVING,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MinimumOASchBUREAUSENSOR,            !- Name
    MinimumOASchBUREAU,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MinimumOASchSLPKVOORSENSOR,            !- Name
    MinimumOASchSLPKVOOR,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MinimumOASchSLPKACHTERSENSOR,            !- Name
    MinimumOASchSLPKACHTER,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MinimumOASchSLPKOUDERSSENSOR,            !- Name
    MinimumOASchSLPKOUDERS,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

!==================================================================================

EnergyManagementSystem:Program,
ChangeDuctsFriedl,            !- Name
SET SLPKVOORReturnHydDiam = 0.003,
SET SLPKVOORReturnCrossSecArea = 0.000007,
SET SLPKACHTERReturnHydDiam = 0.003,
SET SLPKACHTERReturnCrossSecArea = 0.000007,
SET SLPKOUDERSReturnHydDiam = 0.003,
SET SLPKOUDERSReturnCrossSecArea = 0.000007,
IF (CurrentTime > 7.00 && CurrentTime <= 22.00) ,  !- Program Line 2
SET BERGINGReturnHydDiam = 0.07,
SET BERGINGReturnCrossSecArea = 0.003848,
SET BUREAUReturnHydDiam = 0.07,
SET BUREAUReturnCrossSecArea = 0.003848,
SET WCBENEDENReturnHydDiam = 0.06,
SET WCBENEDENReturnCrossSecArea = 0.002827,
SET LIVINGReturnHydDiam = 0.1,
SET LIVINGReturnCrossSecArea = 0.00785,
SET WCBOVENReturnHydDiam = 0.04,
SET WCBOVENReturnCrossSecArea = 0.001256,
SET BADKAMERReturnHydDiam = 0.07,
SET BADKAMERReturnCrossSecArea = 0.003848,
ELSE ,                   !- A5
SET BERGINGReturnHydDiam = 0.03,
SET BERGINGReturnCrossSecArea = 0.0007069,
SET BUREAUReturnHydDiam = 0.03,
SET BUREAUReturnCrossSecArea = 0.0007069,
SET WCBENEDENReturnHydDiam = 0.06,
SET WCBENEDENReturnCrossSecArea = 0.002827,
SET LIVINGReturnHydDiam = 0.1,
SET LIVINGReturnCrossSecArea = 0.00785,
SET WCBOVENReturnHydDiam = 0.04,
SET WCBOVENReturnCrossSecArea = 0.001256,
SET BADKAMERReturnHydDiam = 0.07,
SET BADKAMERReturnCrossSecArea = 0.003848,
ENDIF;                  !- A7

EnergyManagementSystem:Program,
ChangeDuctsD,            !- Name
SET factor = 2,
SET wcfactor = 6,
SET BERGINGReturnHydDiam = 0.05 * factor,
SET BERGINGReturnCrossSecArea = 0.001963495 * factor,
SET BUREAUReturnHydDiam = 0.048 * 2.1,
SET BUREAUReturnCrossSecArea = 0.001809557 * 2.1,
SET WCBENEDENReturnHydDiam = 0.017 * wcfactor,
SET WCBENEDENReturnCrossSecArea = 0.000218166 * wcfactor,
SET LIVINGReturnHydDiam = 0.1,
SET LIVINGReturnCrossSecArea = 0.00785,
SET WCBOVENReturnHydDiam = 0.017 * wcfactor,
SET WCBOVENReturnCrossSecArea = 0.000218166 * wcfactor,
SET BADKAMERReturnHydDiam = 0.043 * 2.3,
SET BADKAMERReturnCrossSecArea = 0.001447702 * 2.3,
SET SLPKVOORReturnHydDiam = 0.003 ,
SET SLPKVOORReturnCrossSecArea = 0.000007,
SET SLPKACHTERReturnHydDiam = 0.003,
SET SLPKACHTERReturnCrossSecArea = 0.000007,
SET SLPKOUDERSReturnHydDiam = 0.003,
SET SLPKOUDERSReturnCrossSecArea = 0.000007,
;                  !- A7

EnergyManagementSystem:Program,
ChangeDuctsDNew,            !- Name
SET BERGINGReturnHydDiam = 0.0822,
SET BERGINGReturnCrossSecArea = 0.0053,
SET BUREAUReturnHydDiam = 0.0967,
SET BUREAUReturnCrossSecArea = 0.0073,
SET WCBENEDENReturnHydDiam = 0.0623,
SET WCBENEDENReturnCrossSecArea = 0.0030,
SET LIVINGReturnHydDiam = 0.1356,
SET LIVINGReturnCrossSecArea = 0.014456,
SET WCBOVENReturnHydDiam =0.0623,
SET WCBOVENReturnCrossSecArea = 0.0030,
SET BADKAMERReturnHydDiam = 0.0822,
SET BADKAMERReturnCrossSecArea = 0.0053,
SET SLPKVOORReturnHydDiam = 0.006,
SET SLPKVOORReturnCrossSecArea = 0.0000283,
SET SLPKACHTERReturnHydDiam = 0.006,
SET SLPKACHTERReturnCrossSecArea = 0.0000283,
SET SLPKOUDERSReturnHydDiam = 0.006,
SET SLPKOUDERSReturnCrossSecArea = 0.0000283,
;                  !- A7



!- EnergyManagementSystem:Program,
    !- ApplyShading,
    !- IF Tout > 25,
 !- SET HeatWaveActuator = 0, !-!opaque
 !- ELSE,
 !- SET HeatWaveActuator = 1, !-transparant
 !- ENDIF;

EnergyManagementSystem:Program,
    CalculateCO2Setpoint,    !- Name
    SET CO2Setpoint = CO2out + 400;  !- Program Line 1

!D Actief
!C Actief
!D & C Uit
EnergyManagementSystem:Program,
    CalculateAuxiliaryEnergyUse,  !- Name
    SET GlobalSupplyFanPower = 0,  !- Program Line 1
    SET GlobalExtractFanPower = 0,  !- Program Line 2
    SET GlobalAuxiliaryPower = 0,  !- A4
    SET GlobalSupply = 0,    !- A5
    SET GlobalExtract = 0,   !- A6
    SET GlobalExhaust = 0,   !- A7
    IF FanAndCoilAvailSched == 1,  !- A8
    SET GlobalSupply = SupplyFanVolumeFlowRate,  !- A9
    SET GlobalExtract = ExtractFanVolumeFlowRate,  !- A10
    IF ((DayOfWeek == 1 || DayOfWeek == 7) && (CurrentTime < 7.30 || CurrentTime > 22.0)) || ((DayOfWeek <> 1 && DayOfWeek <> 7) && (CurrentTime < 6.0 || CurrentTime > 22.0)),  !- A11
    SET GlobalSupplyFanPower = -1.17+(1062.54*GlobalSupply)-(46606.75*(GlobalSupply^2))+(854194.29*(GlobalSupply^3))-(3872747.58*(GlobalSupply^4)),  !- A12
    SET GlobalExtractFanPower = 2.45-(192.22*GlobalExtract)+(4262.03*(GlobalExtract^2))+(353982.9*(GlobalExtract^3))-(2539808.30*(GlobalExtract^4)),  !- A13
    ELSE,                    !- A14
    SET GlobalSupplyFanPower = -1.17+(1062.54*GlobalSupply)-(46606.75*(GlobalSupply^2))+(854194.29*(GlobalSupply^3))-(3872747.58*(GlobalSupply^4)),  !- A15
    SET GlobalExtractFanPower = 0.21+(558.63*GlobalExtract)-(24957.5*(GlobalExtract^2))+(647415.89*(GlobalExtract^3))-(3393947.22*(GlobalExtract^4)),  !- A16
    ENDIF,                   !- A17
    ELSEIF ExhaustFanAvailabilitySched == 1,  !- A18
    SET ExhaustFanVolumeFlowRate = (LIVINGEFF + BERGINGEFF + BADKAMEREFF + WCBOVENEFF + WCBENEDENEFF)*0.055,  !- A19
    SET GlobalExhaust = ExhaustFanVolumeFlowRate,  !- A20
    SET GlobalSupplyFanPower = 0 ,  !- A21
    IF ((hour < 7) || (hour > 22)),  !- A22
    SET GlobalExtractFanPower = 0.21+(558.63*GlobalExhaust)-(24957.5*(GlobalExhaust^2))+(647415.89*(GlobalExhaust^3))-(3393947.22*(GlobalExhaust^4)),  !- A23
    ELSE,                    !- A24
    SET GlobalExtractFanPower = 0.21+(558.63*GlobalExhaust)-(24957.5*(GlobalExhaust^2))+(647415.89*(GlobalExhaust^3))-(3393947.22*(GlobalExhaust^4)),  !- A25
    ENDIF,                   !- A26
    ELSE,                    !- A27
    SET GlobalSupplyFanPower = 0,  !- A28
    SET GlobalExtractFanPower = 0,  !- A29
    ENDIF,                   !- A30
    SET GlobalAuxiliaryPower = GlobalSupplyFanPower + GlobalExtractFanPower;  !- A31

!===============================================================================================
!===============================================================================================
!===============================================================================================
EnergyManagementSystem:Program,
CalcAbsoluteHumidity,
SET Tliv = TLiving,
SET RHliv = RHLIVING,
SET TBed = TBedroom,
SET RHBed = RHSLPKOUDERS,
SET PWsLiv = 6.116441*(10^((7.591386*TLiv)/(TLiv+240.7263))),
SET PWLiv = PWsLiv*RHLiv,
SET GlobalAbsoluteHumidityLiving = 2.16679*PWLiv/(TLiv+273.15),
SET PWsBed = 6.116441*(10^((7.591386*TBed)/(TBed+240.7263))),
SET PWBed = PWsBed*RHBed,
SET GlobalAbsoluteHumidityBedroom = 2.16679*PWBed/(TBed+273.15);


EnergyManagementSystem:Program,
    LogTrends,               !- Name
    SET locDay = DayOfWeek,  !- Program Line 1
    SET locHour = Hour,      !- Program Line 2
    SET AverageWindSpeed10 = @TrendAverage WindSpeedTrend 10,  !- A4
    SET AverageWindDirection10 = @TrendAverage WindDirectionTrend 10;  !- A5

! gives sum of past 15 elements in
EnergyManagementSystem:Program,
    KeepVenting,             !- Name
    SET locDay = DayOfWeek,  !- Program Line 1
    SET locHour = Hour,      !- Program Line 2
    SET KeepVenting30GlobalVariable = @Trendsum KeepVentingTrend 30,  !- A4
    SET KeepVenting1GlobalVariable = @TrendValue KeepVentingTrend 1,  !- A5
    IF (KeepVenting30GlobalVariable < 30) && (KeepVenting1GlobalVariable == 1) ,  !- A6
    SET FanAndCoilAvailSched = 0,  !- A7
    SET WindowAvailabilitySched = 1,  !- A8
    ELSEIF (KeepVenting30GlobalVariable > 0) && (KeepVenting1GlobalVariable == 0),  !- A9
    SET FanAndCoilAvailSched = 1,  !- A10
    SET WindowAvailabilitySched = 0,  !- A11
    SET ExhaustFanAvailabilitySched = 0,  !- A12
    ENDIF;                   !- A13

EnergyManagementSystem:Program,
    ControlHEXBypass,        !- Name
    SET locHour = Hour,      !- Program Line 1
    SET locDay = DayOfWeek,  !- Program Line 2
    IF (FanAndCoilAvailSchedSensor == 0),  !- A4
    SET HexAvailSched = 0,   !- A5
    ELSEIF ((Tout < Texh-2) && (Tout > 15) && (Texh > (22 + 0.5))),  !- A6
    SET HexAvailSched = 0,   !- A7
    ELSEIF ((Tout > Texh) && (Texh < (19- 0.5))),  !- A8
    SET HexAvailSched = 0,   !- A9
    ELSE,                    !- A10
    SET HexAvailSched = 1,   !- A11
    ENDIF;                   !- A12

!IF (Rain > 0 || WindSpeed >= 40 || Tout <= 15 || Tout > 35 || Dewpoint < 15 || Dewpoint > 30 || Enthalpy < 20000 || Enthalpy > 30000),  !- A4
EnergyManagementSystem:Program,
    ControlWindowAvailabilitySched1,  !- Name
    SET locHour = Hour,      !- Program Line 1
    SET locDay = DayOfWeek,  !- Program Line 2
    IF ((hour < 7) || (hour > 22)),  !- A4
    SET FanAndCoilAvailSched = 1,  !- A5
    SET WindowAvailabilitySched = 0,  !- A6
    ELSEIF (Rain > 0 || WindSpeed >= 40 || Tout <= 10 || Tout > 35 || Dewpoint < 15 || Dewpoint > 30 ),  !- A7
    SET FanAndCoilAvailSched = 1,  !- A8
    SET WindowAvailabilitySched = 0,  !- A9
    ELSEIF ((Texh > Tout) && (Texh > (24 + 0.5))),  !- A10
    SET FanAndCoilAvailSched = 0,  !- A11
    SET WindowAvailabilitySched = 1,  !- A12
    ELSEIF ((CO2LIVING >= 800) || (CO2BUREAU >= 800) || (CO2SLPKVOOR >= 800)|| (CO2SLPKACHTER >= 800)|| (CO2SLPKOUDERS >= 800)),  !- A13
    SET FanAndCoilAvailSched = 0,  !- A14
    SET WindowAvailabilitySched = 1,  !- A15
    ELSE,                    !- A16
    SET FanAndCoilAvailSched = 1,  !- A17
    SET WindowAvailabilitySched = 0,  !- A18
    ENDIF;                   !- A19

EnergyManagementSystem:Program,
    ADSturing,               !- Name
    SET locHour = Hour,      !- Program Line 1
    SET locDay = DayOfWeek,  !- Program Line 2
    IF (Rain > 0 || WindSpeed >= 40 || Tout <= 10),  !- A4
    SET FanAndCoilAvailSched = 1,  !- A5
    SET WindowAvailabilitySched = 0,  !- A6
    ELSEIF LivingPredictedHeatingLoad > 0 && Tout < Texh,  !- A7
    SET FanAndCoilAvailSched = 1,  !- A8
    SET WindowAvailabilitySched = 0,  !- A9
    ELSEIF LivingPredictedHeatingLoad > 0 && Tout >= Texh ,  !- A10
    SET FanAndCoilAvailSched = 0,  !- A11
    SET WindowAvailabilitySched = 1,  !- A12
    ELSEIF LivingPredictedHeatingLoad <= 0 && Tout < Texh ,  !- A13
    SET FanAndCoilAvailSched = 0,  !- A14
    SET WindowAvailabilitySched = 1,  !- A15
    ELSEIF SLPKOUDERSPredictedHeatingLoad <= 0 && Tout < Texh ,  !- A16
    SET FanAndCoilAvailSched = 0,  !- A17
    SET WindowAvailabilitySched = 1,  !- A18
    ELSEIF ((CO2LIVING >= 800) || (CO2BUREAU >= 800) || (CO2SLPKVOOR >= 800)|| (CO2SLPKACHTER >= 800)|| (CO2SLPKOUDERS >= 800)),  !- A19
    SET FanAndCoilAvailSched = 0,  !- A20
    SET WindowAvailabilitySched = 1,  !- A21
    ELSE,                    !- A22
    SET FanAndCoilAvailSched = 1,  !- A23
    SET WindowAvailabilitySched = 0,  !- A24
    ENDIF;                   !- A25

EnergyManagementSystem:Program,
    DSturing,                !- Name
    SET locHour = Hour,      !- Program Line 1
    SET locDay = DayOfWeek,  !- Program Line 2
    SET FanAndCoilAvailSched = 1,  !- A4
    SET WindowAvailabilitySched = 0,  !- A5
 IF (DayOfWeek == 2 || DayOfWeek == 3 || DayOfWeek == 5 || DayOfWeek == 6) && (CurrentTime > 8.0) && (CurrentTime <= 16.0),  !- A6
    SET FanAndCoilAvailSched = 0,  !- A7
    SET WindowAvailabilitySched = 0,  !- A8
 ELSEIF LivingPredictedHeatingLoad > 0 && Tout < Texh,  !- A9
    SET FanAndCoilAvailSched = 1,  !- A10
    SET WindowAvailabilitySched = 0,  !- A11
 ELSEIF (Rain > 0 || WindSpeed >= 40 || Tout <= 10),  !- A12
    SET FanAndCoilAvailSched = 1,  !- A13
    SET WindowAvailabilitySched = 0,  !- A14
 ELSEIF LivingPredictedHeatingLoad > 0 && Tout >= Texh ,  !- A15
    SET FanAndCoilAvailSched = 1,  !- A16
    SET WindowAvailabilitySched = 0,  !- A17
 ELSEIF LivingPredictedHeatingLoad <= 0 && Tout < Texh ,  !- A18
    SET FanAndCoilAvailSched = 1,  !- A19
    SET WindowAvailabilitySched = 0,  !- A20
 ELSEIF ((CO2LIVING >= 800) || (CO2BUREAU >= 800) || (CO2SLPKVOOR >= 800)|| (CO2SLPKACHTER >= 800)|| (CO2SLPKOUDERS >= 800)),  !- A21
    SET FanAndCoilAvailSched = 1,  !- A22
    SET WindowAvailabilitySched = 0,  !- A23
 ELSE,                    !- A24
    SET FanAndCoilAvailSched = 1,  !- A25
    SET WindowAvailabilitySched = 0,  !- A26
 ENDIF;                   !- A27

EnergyManagementSystem:Program,
SetWindowDAvailability,
SET locHour = Hour,      !- Program Line 1
SET locDay = DayOfWeek,  !- Program Line 2
!-------------------------------------------
IF (Month >=3) && (Month <= 9) && (TLiving > 21) && (Tout > 13) && (Tout < TLiving),  !- A6
!-------------------------------------------
SET WindowAvailabilitySched0004 = 0,        !- Raam Living
SET WindowAvailabilitySched0013 = 0,        !- Raam Living
SET WindowAvailabilitySched0014 = 1,        !- Koepel
!-------------------------------------------
IF (PeoplePresenceLiving > 0) || (PeoplePresenceSLPKOUDERS > 0),
IF ((hour < 7) || (hour > 22)),          !- NACHT
SET WindowAvailabilitySched0004 = 0,  !- Raam Living
SET WindowAvailabilitySched0013 = 1,  !- Raam Slaapkamer
ELSE,                                    !- DAG
SET WindowAvailabilitySched0004 = 1,  !- Raam Living
SET WindowAvailabilitySched0013 = 1,  !- Raam Slaapkamer
ENDIF,
ELSE,
SET WindowAvailabilitySched0004 = 0,     !- Raam Living
SET WindowAvailabilitySched0013 = 0,     !- Raam Slaapkamer
ENDIF,
!-------------------------------------------
ELSE, !OKTOBER t.e.m. Februari of Tliving = ok
!-------------------------------------------
SET WindowAvailabilitySched0004 = 0,  !- Raam Living
SET WindowAvailabilitySched0013 = 0,  !- Raam Slaapkamer
SET WindowAvailabilitySched0014 = 0,  !- Koepel
ENDIF;

EnergyManagementSystem:Program,
    CDSturing,               !- Name
    SET locHour = Hour,      !- Program Line 1
    SET locDay = DayOfWeek,  !- Program Line 2
    IF (Rain > 0 || WindSpeed >= 40 || Tout <= 10),  !- A4
    SET FanAndCoilAvailSched = 1,  !- A5
    SET WindowAvailabilitySched = 0,  !- A6
    SET ExhaustFanAvailabilitySched =  0,  !- A7
    ELSEIF LivingPredictedHeatingLoad > 0 && Tout < Texh,  !- A8
    SET FanAndCoilAvailSched = 1,  !- A9
    SET WindowAvailabilitySched = 0,  !- A10
    SET ExhaustFanAvailabilitySched =  0,  !- A11
    ELSEIF LivingPredictedHeatingLoad > 0 && Tout >= Texh ,  !- A12
    SET FanAndCoilAvailSched = 0,  !- A13
    SET WindowAvailabilitySched = 1,  !- A14
    SET ExhaustFanAvailabilitySched =  1,  !- A15
    IF ((hour < 7) || (hour > 22)),  !- A16
    SET WCBENEDENEXHAUSTFANFRACTION =  0.146341*0.49,  !- A17
    SET BERGINGEXHAUSTFANFRACTION =  0.170732*0.49,  !- A18
    SET LIVINGEXHAUSTFANFRACTION =  0.243902*0.49,  !- A19
    SET BADKAMEREXHAUSTFANFRACTION =  0.170732*0.49,  !- A20
    SET WCBOVENEXHAUSTFANFRACTION = 0.097561*0.49,  !- A21
    ELSE,                    !- A23
    SET WCBENEDENEXHAUSTFANFRACTION =  0.146341,  !- A24
    SET BERGINGEXHAUSTFANFRACTION =  0.170732,  !- A25
    SET LIVINGEXHAUSTFANFRACTION =  0.243902,  !- A26
    SET BADKAMEREXHAUSTFANFRACTION =  0.170732,  !- A27
    SET WCBOVENEXHAUSTFANFRACTION = 0.097561,  !- A28
    ENDIF,                   !- A30
    SET HexAvailSched = 0,   !- A31
    ELSEIF LivingPredictedHeatingLoad <= 0 && Tout < Texh ,  !- A32
    SET FanAndCoilAvailSched = 0,  !- A33
    SET WindowAvailabilitySched = 1,  !- A34
    SET ExhaustFanAvailabilitySched =  1,  !- A35
    IF ((hour < 7) || (hour > 22)),  !- A36
    SET WCBENEDENEXHAUSTFANFRACTION =  0.146341*0.49,  !- A37
    SET BERGINGEXHAUSTFANFRACTION =  0.170732*0.49,  !- A38
    SET LIVINGEXHAUSTFANFRACTION =  0.243902*0.49,  !- A39
    SET BADKAMEREXHAUSTFANFRACTION =  0.170732*0.49,  !- A40
    SET WCBOVENEXHAUSTFANFRACTION = 0.097561*0.49,  !- A41
    ELSE,                    !- A43
    SET WCBENEDENEXHAUSTFANFRACTION =  0.146341,  !- A44
    SET BERGINGEXHAUSTFANFRACTION =  0.170732,  !- A45
    SET LIVINGEXHAUSTFANFRACTION =  0.243902,  !- A46
    SET BADKAMEREXHAUSTFANFRACTION =  0.170732,  !- A47
    SET WCBOVENEXHAUSTFANFRACTION = 0.097561,  !- A48
    ENDIF,                   !- A50
    SET HexAvailSched = 0,   !- A51
    ELSEIF SLPKOUDERSPredictedHeatingLoad <= 0 && Tout < Texh ,  !- A52
    SET FanAndCoilAvailSched = 0,  !- A53
    SET WindowAvailabilitySched = 1,  !- A54
    ELSEIF ((CO2LIVING >= 800) || (CO2BUREAU >= 800) || (CO2SLPKVOOR >= 800)|| (CO2SLPKACHTER >= 800)|| (CO2SLPKOUDERS >= 800)),  !- A55
    SET FanAndCoilAvailSched = 0,  !- A56
    SET WindowAvailabilitySched = 1,  !- A57
    SET ExhaustFanAvailabilitySched =  1,  !- A58
    IF ((hour < 7) || (hour > 22)),  !- A59
    SET WCBENEDENEXHAUSTFANFRACTION =  0.146341*0.49,  !- A60
    SET BERGINGEXHAUSTFANFRACTION =  0.170732*0.49,  !- A61
    SET LIVINGEXHAUSTFANFRACTION =  0.243902*0.49,  !- A62
    SET BADKAMEREXHAUSTFANFRACTION =  0.170732*0.49,  !- A63
    SET WCBOVENEXHAUSTFANFRACTION = 0.097561*0.49,  !- A64
    ELSE,                    !- A66
    SET WCBENEDENEXHAUSTFANFRACTION =  0.146341,  !- A67
    SET BERGINGEXHAUSTFANFRACTION =  0.170732,  !- A68
    SET LIVINGEXHAUSTFANFRACTION =  0.243902,  !- A69
    SET BADKAMEREXHAUSTFANFRACTION =  0.170732,  !- A70
    SET WCBOVENEXHAUSTFANFRACTION = 0.097561,  !- A71
    ENDIF,                   !- A73
    SET HexAvailSched = 0,   !- A74
    ELSE,                    !- A75
    SET FanAndCoilAvailSched = 1,  !- A76
    SET WindowAvailabilitySched = 0,  !- A77
    SET ExhaustFanAvailabilitySched = 0,  !- A78
    ENDIF;                   !- A79

EnergyManagementSystem:Program,
    DCVSturing,              !- Name
    SET locDay = DayOfWeek,  !- Program Line 1
    SET locDay = DayOfWeek,  !- Program Line 2
    SET FanAndCoilAvailSched = 0,  !- A4
    SET WindowAvailabilitySched = 1,  !- A5
    SET ExhaustFanAvailabilitySched =  1,  !- A6
    IF PredCO2LIVING >0,     !- A7
    SET LIVINGEXHAUSTFANFRACTION = (0.146341*PredCO2LIVING)/1.2,  !- A8
    SET BERGINGEXHAUSTFANFRACTION = (0.170732*PredCO2LIVING)/1.2,  !- A9
    SET BADKAMEREXHAUSTFANFRACTION = (0.170732*PredCO2LIVING)/1.2,  !- A11
    SET WCBOVENEXHAUSTFANFRACTION = (0.097561*PredCO2LIVING)/1.2,  !- A12
    SET WCBENEDENEXHAUSTFANFRACTION = (0.170732*PredCO2LIVING)/1.2,  !- A13
    ELSE,                    !- A14
    SET LIVINGEXHAUSTFANFRACTION = 0.146341*0.49,  !- A15
    SET BERGINGEXHAUSTFANFRACTION = 0.170732*0.49,  !- A16
    SET BADKAMEREXHAUSTFANFRACTION = 0.170732*0.49,  !- A18
    SET WCBOVENEXHAUSTFANFRACTION = 0.097561*0.49,  !- A19
    SET WCBENEDENEXHAUSTFANFRACTION = 0.170732*0.49,  !- A20
    ENDIF;                   !- A21

EnergyManagementSystem:Program,
    TurnOnHeating,           !- Name
    SET locDay = DayOfWeek,  !- Program Line 1
    SET locHour= Hour,       !- Program Line 2
    IF ((Month < 5) || (Month > 9)),  !- A4
    SET BaseboardAvailSched = 1,  !- A5
    ELSE,                    !- A6
    SET BaseboardAvailSched = 0,  !- A7
    ENDIF;                   !- A8

EnergyManagementSystem:Program,
    TurnOnHeatingOnLoad,     !- Name
    SET locDay = DayOfWeek,  !- Program Line 1
    SET locHour= Hour,       !- Program Line 2
    IF LivingPredictedHeatingLoad >0,  !- A4
    SET BaseboardAvailSched = 1,  !- A5
    ELSE,                    !- A6
    SET BaseboardAvailSched = 0,  !- A7
    ENDIF;                   !- A8

EnergyManagementSystem:Program,
    OverrideWindSpeed,       !- Name
 SET OAWindSpeedActuator = 0;



!======================================================================================================
!-Ventilation System 1: Mechanical Extract Ventilation - Constant Flow Rate - Constant
!======================================================================================================
!Ontwerpdebiet:
!------------------------------------------------------------------------------------------------------
!- WCBENEDEN 	 25 m3/h = 0.0833 * TOT = 0.0833 * 0.67 * UNIT
!- BERGING 		 50 m3/h = 0.167  * TOT = 0.167  * 0.67 * UNIT
!- LIVING 		 75 m3/h = 0.25   * TOT = 0.25   * 0.67 * UNIT
!- BADKAMER 	 50 m3/h = 0.167  * TOT = 0.167  * 0.67 * UNIT
!- WCBOVEN 		 25 m3/h = 0.0833 * TOT = 0.0833 * 0.67 * UNIT
!- BUREAU 		 75 m3/h = 0.0833 * TOT = 0.0833 * 0.67 * UNIT
!------------------------------------------------------------------------------------------------------
!- TOTAAL 		300 m3/h = 0.67 * UNIT
!-            0.083 m3/s
!------------------------------------------------------------------------------------------------------
!- Unit kan     450 m3/s
!-            0.125 m3/s Maximum Flow Rate {m3/s}
!------------------------------------------------------------------------------------------------------

EnergyManagementSystem:Program,
CSturingConstant,                							        !- 
SET locDay = DayOfWeek,  							        !- 
SET locHour = Hour,      !- Program Line 2
SET WindowAvailabilitySched = 0,  					        !- Toevoer via ramen
SET ExhaustFanAvailabilitySched = 1,  				        !- Afvoer via ExhaustFans
SET FanAndCoilAvailSched = 0,  						        !- Geen SupplyFan
SET HexAvailSched = 0,   							        !- Geen HeatExchanger 
!=======================================================
!- Declaratie van Locale Variabelen
!=======================================================
SET WCBENEDENEXHAUSTFRACTION =  0.0833 * 0.67,  	        !- Exhaust fraction van totale flow unit.
SET BERGINGEXHAUSTFRACTION =  0.167 * 0.67,  	                !- 
SET LIVINGEXHAUSTFRACTION =  0.25 * 0.67,  	                !- 
SET BADKAMEREXHAUSTFRACTION =  0.167 * 0.67,  	                !- 
SET WCBOVENEXHAUSTFRACTION = 0.0833 * 0.67,  	                !- 
SET MinimumFlowFraction = 0.3,                                  !- Minimum debiet (30% ontwerpdebiet)
SET RegularFlowFraction = 0.5,                                  !- Normaal debiet (50% ontwerpdebiet)
SET NormativeFlowFraction = 1,                                  !- Maximaal debiet(ontwerpdebiet)
SET WCBENEDENEXHAUSTFANFRACTION =  WCBENEDENEXHAUSTFRACTION*RegularFlowFraction,!- Exhaust fraction van totale flow unit.
SET BERGINGEXHAUSTFANFRACTION =  BERGINGEXHAUSTFRACTION*RegularFlowFraction,  	!- 
SET LIVINGEXHAUSTFANFRACTION =  LIVINGEXHAUSTFRACTION*RegularFlowFraction,  	!- 
SET BADKAMEREXHAUSTFANFRACTION =  BADKAMEREXHAUSTFRACTION*RegularFlowFraction,  !- 
SET WCBOVENEXHAUSTFANFRACTION = WCBOVENEXHAUSTFRACTION*RegularFlowFraction;



!======================================================================================================
!-Ventilation System 2: Mechanical Extract Ventilation - Constant Flow Rate - Tijdsregeling
!======================================================================================================
!Ontwerpdebiet:
!------------------------------------------------------------------------------------------------------
!- WCBENEDEN 	 25 m3/h = 0.0833 * TOT = 0.0833 * 0.67 * UNIT
!- BERGING 		 50 m3/h = 0.167  * TOT = 0.167  * 0.67 * UNIT
!- LIVING 		 75 m3/h = 0.25   * TOT = 0.25   * 0.67 * UNIT
!- BADKAMER 	 50 m3/h = 0.167  * TOT = 0.167  * 0.67 * UNIT
!- WCBOVEN 		 25 m3/h = 0.0833 * TOT = 0.0833 * 0.67 * UNIT
!- BUREAU 		 75 m3/h = 0.0833 * TOT = 0.0833 * 0.67 * UNIT
!------------------------------------------------------------------------------------------------------
!- TOTAAL 		300 m3/h = 0.67 * UNIT
!-            0.083 m3/s
!------------------------------------------------------------------------------------------------------
!- Unit kan     450 m3/s
!-            0.125 m3/s Maximum Flow Rate {m3/s}
!------------------------------------------------------------------------------------------------------

EnergyManagementSystem:Program,
CSturingTimeSchedule,                							        !- 
SET locDay = DayOfWeek,  							        !- 
SET locHour = Hour,      !- Program Line 2
SET WindowAvailabilitySched = 0,  					        !- Toevoer via ramen
SET ExhaustFanAvailabilitySched = 1,  				        !- Afvoer via ExhaustFans
SET FanAndCoilAvailSched = 0,  						        !- Geen SupplyFan
SET HexAvailSched = 0,   							        !- Geen HeatExchanger 
!=======================================================
!- Declaratie van Locale Variabelen
!=======================================================
SET WCBENEDENEXHAUSTFRACTION =  0.0833 * 0.67,  	            !- Exhaust fraction van totale flow unit.
SET BERGINGEXHAUSTFRACTION =  0.167 * 0.67,  	                !- 
SET LIVINGEXHAUSTFRACTION =  0.25 * 0.67,  	                    !- 
SET BADKAMEREXHAUSTFRACTION =  0.167 * 0.67,  	                !- 
SET WCBOVENEXHAUSTFRACTION = 0.0833 * 0.67,  	                !- 
SET MinimumFlowFraction = 0.3,                                  !- Minimum debiet (30% ontwerpdebiet)
SET RegularFlowFraction = 0.5,                                  !- Normaal debiet (50% ontwerpdebiet)
SET NormativeFlowFraction = 1,                                  !- Maximaal debiet(ontwerpdebiet)
!=======================================================
!- WEEKEND
!=======================================================	
IF (DayOfWeek == 1 || DayOfWeek == 7),                      !- Voor E+ begint een week op zondag
SET WCBENEDENEXHAUSTFANFRACTION =  WCBENEDENEXHAUSTFRACTION,!- Exhaust fraction van totale flow unit.
SET BERGINGEXHAUSTFANFRACTION =  BERGINGEXHAUSTFRACTION,  	!- 
SET LIVINGEXHAUSTFANFRACTION =  LIVINGEXHAUSTFRACTION,  	!- 
SET BADKAMEREXHAUSTFANFRACTION =  BADKAMEREXHAUSTFRACTION,  !- 
SET WCBOVENEXHAUSTFANFRACTION = WCBOVENEXHAUSTFRACTION,  	!- 
ENDIF,
!=======================================================
!- WEEKDAG UITGEZONDERD WOENSDAG 
!=======================================================
IF (DayOfWeek == 2 || DayOfWeek == 3 || DayOfWeek == 5 || DayOfWeek == 6),
!-------------------------------------------------------
!- VOOR/NA WERKUREN
!-------------------------------------------------------
IF ((CurrentTime < 8.00) || (CurrentTime > 18.00)),  
SET WCBENEDENEXHAUSTFANFRACTION =  WCBENEDENEXHAUSTFRACTION,  	                    !-  afvoer 25 m3/h
SET BERGINGEXHAUSTFANFRACTION =  BERGINGEXHAUSTFRACTION,  	                        !-  min 50 m3/h, max 75 m3/h, norm 3.6 m3/hm2
SET LIVINGEXHAUSTFANFRACTION =  LIVINGEXHAUSTFRACTION,  	                        !-  min 75 m3/h, max 150 m3/h, norm 3.6 m3/hm2
SET BADKAMEREXHAUSTFANFRACTION =  BADKAMEREXHAUSTFRACTION,  	                    !-  min 50 m3/h, max 75 m3/h, norm 3.6 m3/hm2
SET WCBOVENEXHAUSTFANFRACTION = WCBOVENEXHAUSTFRACTION,  	                        !-  25 m3/h
!-------------------------------------------------------
!- WERKUREN -> verlaag debiet naar minimumdebiet = 30% van ontwerpdebiet
!-------------------------------------------------------
ELSE,
SET WCBENEDENEXHAUSTFANFRACTION =  WCBENEDENEXHAUSTFRACTION*MinimumFlowFraction,  	!- 
SET BERGINGEXHAUSTFANFRACTION =  BERGINGEXHAUSTFRACTION*MinimumFlowFraction,  	    !- 
SET LIVINGEXHAUSTFANFRACTION =  LIVINGEXHAUSTFRACTION*MinimumFlowFraction,  	    !- 
SET BADKAMEREXHAUSTFANFRACTION =  BADKAMEREXHAUSTFRACTION*MinimumFlowFraction,  	!- 
SET WCBOVENEXHAUSTFANFRACTION = WCBOVENEXHAUSTFRACTION*MinimumFlowFraction,  	    !- 
ENDIF, 
ENDIF,
!=======================================================
!- WOENSDAG
!=======================================================
IF (DayOfWeek == 4),
!-------------------------------------------------------
!- VOOR/NA WERKUREN
!-------------------------------------------------------
IF ((CurrentTime < 8.00) || (CurrentTime > 13.00)), 
SET WCBENEDENEXHAUSTFANFRACTION =  WCBENEDENEXHAUSTFRACTION,  	                    !- 
SET BERGINGEXHAUSTFANFRACTION =  BERGINGEXHAUSTFRACTION,  	                        !- 
SET LIVINGEXHAUSTFANFRACTION =  LIVINGEXHAUSTFRACTION,  	                        !- 
SET BADKAMEREXHAUSTFANFRACTION =  BADKAMEREXHAUSTFRACTION,  	                    !- 
SET WCBOVENEXHAUSTFANFRACTION = WCBOVENEXHAUSTFRACTION,  	                        !- 
!-------------------------------------------------------
!- WERKUREN -> verlaag debiet naar minimumdebiet
!-------------------------------------------------------
ELSE,
SET WCBENEDENEXHAUSTFANFRACTION =  WCBENEDENEXHAUSTFRACTION*MinimumFlowFraction,  	!- 
SET BERGINGEXHAUSTFANFRACTION =  BERGINGEXHAUSTFRACTION*MinimumFlowFraction,  	    !- 
SET LIVINGEXHAUSTFANFRACTION =  LIVINGEXHAUSTFRACTION*MinimumFlowFraction,  	    !- 
SET BADKAMEREXHAUSTFANFRACTION =  BADKAMEREXHAUSTFRACTION*MinimumFlowFraction,  	!- 
SET WCBOVENEXHAUSTFANFRACTION = WCBOVENEXHAUSTFRACTION*MinimumFlowFraction,  	    !- 
ENDIF,
!=======================================================
ENDIF;	





!======================================================================================================
!-Ventilation System 3: Mechanical Extract Ventilation - Constant Flow Rate - PeoplePresence
!======================================================================================================
!Ontwerpdebiet:
!------------------------------------------------------------------------------------------------------
!- WCBENEDEN 	 25 m3/h = 0.0833 * TOT = 0.0833 * 0.67 * UNIT
!- BERGING 		 50 m3/h = 0.167  * TOT = 0.167  * 0.67 * UNIT
!- LIVING 		 75 m3/h = 0.25   * TOT = 0.25   * 0.67 * UNIT
!- BADKAMER 	 50 m3/h = 0.167  * TOT = 0.167  * 0.67 * UNIT
!- WCBOVEN 		 25 m3/h = 0.0833 * TOT = 0.0833 * 0.67 * UNIT
!- BUREAU 		 75 m3/h = 0.0833 * TOT = 0.0833 * 0.67 * UNIT
!------------------------------------------------------------------------------------------------------
!- TOTAAL 		300 m3/h = 0.67 * UNIT
!-            0.083 m3/s
!------------------------------------------------------------------------------------------------------
!- Unit kan     450 m3/s
!-            0.125 m3/s Maximum Flow Rate {m3/s}
!------------------------------------------------------------------------------------------------------	
EnergyManagementSystem:Program,	
CSturingPeoplePresent,
SET locDay = DayOfWeek,  							        !- 
SET locHour = Hour,      !- Program Line 2
SET WindowAvailabilitySched = 0,  					        !- Toevoer via ramen
SET ExhaustFanAvailabilitySched = 1,  				        !- Afvoer via ExhaustFans
SET FanAndCoilAvailSched = 0,  						        !- Geen SupplyFan
SET HexAvailSched = 0,   							        !- Geen HeatExchanger 
!=======================================================
!- Declaratie van Locale Variabelen
!=======================================================
SET WCBENEDENEXHAUSTFRACTION =  0.0833 * 0.67,  	            !- Exhaust fraction van totale flow unit.
SET BERGINGEXHAUSTFRACTION =  0.167 * 0.67,  	                !- 
SET LIVINGEXHAUSTFRACTION =  0.25 * 0.67,  	                    !- 
SET BADKAMEREXHAUSTFRACTION =  0.167 * 0.67,  	                !- 
SET WCBOVENEXHAUSTFRACTION = 0.0833 * 0.67,  	                !- 
SET MinimumFlowFraction = 0.3,                                  !- Minimum debiet (30% ontwerpdebiet)
SET RegularFlowFraction = 0.5,                                  !- Normaal debiet (50% ontwerpdebiet)
SET NormativeFlowFraction = 1,                                  !- Maximaal debiet(ontwerpdebiet)
!=======================================================
!- Als niemand thuis
!=======================================================
IF PeoplePresenceBERGING == 0 && PeoplePresenceLIVING == 0 && PeoplePresenceBADKAMER == 0 && PeoplePresenceSLPKVOOR == 0 && PeoplePresenceSLPKACHTER == 0 && PeoplePresenceSLPKOUDERS == 0,        !- Name
SET WCBENEDENEXHAUSTFANFRACTION =  WCBENEDENEXHAUSTFRACTION*MinimumFlowFraction,  	!- 
SET BERGINGEXHAUSTFANFRACTION =  BERGINGEXHAUSTFRACTION*MinimumFlowFraction,  	        !- 
SET LIVINGEXHAUSTFANFRACTION =  LIVINGEXHAUSTFRACTION*MinimumFlowFraction,  	        !- 
SET BADKAMEREXHAUSTFANFRACTION =  BADKAMEREXHAUSTFRACTION*MinimumFlowFraction,  	!- 
SET WCBOVENEXHAUSTFANFRACTION = WCBOVENEXHAUSTFRACTION*MinimumFlowFraction,  	        !- 
!=======================================================
!- Als iemand thuis
!=======================================================
ELSE,
SET WCBENEDENEXHAUSTFANFRACTION =  WCBENEDENEXHAUSTFRACTION*RegularFlowFraction,        !- 
SET BERGINGEXHAUSTFANFRACTION =  BERGINGEXHAUSTFRACTION*RegularFlowFraction,  	        !- 
SET LIVINGEXHAUSTFANFRACTION =  LIVINGEXHAUSTFRACTION*RegularFlowFraction,  	        !- 
SET BADKAMEREXHAUSTFANFRACTION =  BADKAMEREXHAUSTFRACTION*RegularFlowFraction,  	!- 
SET WCBOVENEXHAUSTFANFRACTION = WCBOVENEXHAUSTFRACTION*RegularFlowFraction,  	        !- 
ENDIF;





!======================================================================================================
!-Ventilation System 4: Mechanical Extract Ventilation - DCV RH & CO2 - Building Level
!======================================================================================================
!Ontwerpdebiet:
!------------------------------------------------------------------------------------------------------
!- WCBENEDEN 	 25 m3/h = 0.0833 * TOT = 0.0833 * 0.67 * UNIT
!- BERGING 		 50 m3/h = 0.167  * TOT = 0.167  * 0.67 * UNIT
!- LIVING 		 75 m3/h = 0.25   * TOT = 0.25   * 0.67 * UNIT
!- BADKAMER 	 50 m3/h = 0.167  * TOT = 0.167  * 0.67 * UNIT
!- WCBOVEN 		 25 m3/h = 0.0833 * TOT = 0.0833 * 0.67 * UNIT
!- BUREAU 		 75 m3/h = 0.0833 * TOT = 0.0833 * 0.67 * UNIT
!------------------------------------------------------------------------------------------------------
!- TOTAAL 		300 m3/h = 0.67 * UNIT
!-            0.083 m3/s
!------------------------------------------------------------------------------------------------------
!- Unit kan     450 m3/s
!-            0.125 m3/s Maximum Flow Rate {m3/s}
!------------------------------------------------------------------------------------------------------
EnergyManagementSystem:Program,
CSturingDCVBuildingLevel,                							        !- 
SET locDay = DayOfWeek,  							        !- 
SET locHour = Hour,      !- Program Line 2
SET WindowAvailabilitySched = 0,  					        !- Toevoer via ramen
SET WindowAvailabilitySched0013 = 0
SET WindowAvailabilitySched0014 = 0,
SET ExhaustFanAvailabilitySched = 1,  				        !- Afvoer via ExhaustFans
SET FanAndCoilAvailSched = 0,  						        !- Geen SupplyFan
SET HexAvailSched = 0,   							        !- Geen HeatExchanger 
!=======================================================
!- Declaratie van Locale Variabelen
!=======================================================
SET WCBENEDENEXHAUSTFRACTION =  0.0833 * 0.67,  	            !- Exhaust fraction van totale flow unit.
SET BERGINGEXHAUSTFRACTION =  0.167 * 0.67,  	                !- 
SET LIVINGEXHAUSTFRACTION =  0.25 * 0.67,  	                    !- 
SET BADKAMEREXHAUSTFRACTION =  0.167 * 0.67,  	                !- 
SET WCBOVENEXHAUSTFRACTION = 0.0833 * 0.67,  	                !- 
SET MinimumFlowFraction = 0.3,                                  !- Minimum debiet (30% ontwerpdebiet)
SET RegularFlowFraction = 0.5,                                  !- Normaal debiet (50% ontwerpdebiet)
SET NormativeFlowFraction = 1,                                  !- Maximaal debiet(ontwerpdebiet)
SET IDA1 = CO2out + 400,
!=======================================================
!- Indien sensoren onder drempelwaarden
!=======================================================
IF RHLIVING < 65 && RHBADKAMER < 65 && CO2LIVING < IDA1 && CO2SLPKVOOR < IDA1 && CO2SLPKACHTER < IDA1 && CO2SLPKOUDERS < IDA1,        !- Name
SET WCBENEDENEXHAUSTFANFRACTION =  WCBENEDENEXHAUSTFRACTION*MinimumFlowFraction,  	!- 
SET BERGINGEXHAUSTFANFRACTION =  BERGINGEXHAUSTFRACTION*MinimumFlowFraction,  	    !- 
SET LIVINGEXHAUSTFANFRACTION =  LIVINGEXHAUSTFRACTION*MinimumFlowFraction,  	    !- 
SET BADKAMEREXHAUSTFANFRACTION =  BADKAMEREXHAUSTFRACTION*MinimumFlowFraction,  	!- 
SET WCBOVENEXHAUSTFANFRACTION = WCBOVENEXHAUSTFRACTION*MinimumFlowFraction,  	    !- 
!=======================================================
!- Indien sensoren boven drempelwaarden
!=======================================================
ELSE,
SET WCBENEDENEXHAUSTFANFRACTION =  WCBENEDENEXHAUSTFRACTION,  	                    !- 
SET BERGINGEXHAUSTFANFRACTION =  BERGINGEXHAUSTFRACTION,  	                        !- 
SET LIVINGEXHAUSTFANFRACTION =  LIVINGEXHAUSTFRACTION,  	                        !- 
SET BADKAMEREXHAUSTFANFRACTION =  BADKAMEREXHAUSTFRACTION,  	                    !- 
SET WCBOVENEXHAUSTFANFRACTION = WCBOVENEXHAUSTFRACTION,  	                        !- 
ENDIF;





!======================================================================================================
!-Ventilation System 5: Mechanical Extract Ventilation - DCV RH & CO2 - Zone Level
!======================================================================================================
!Ontwerpdebiet:
!------------------------------------------------------------------------------------------------------
!- WCBENEDEN 	 25 m3/h = 0.0833 * TOT = 0.0833 * 0.67 * UNIT
!- BERGING 		 50 m3/h = 0.167  * TOT = 0.167  * 0.67 * UNIT
!- LIVING 		 75 m3/h = 0.25   * TOT = 0.25   * 0.67 * UNIT
!- BADKAMER 	 50 m3/h = 0.167  * TOT = 0.167  * 0.67 * UNIT
!- WCBOVEN 		 25 m3/h = 0.0833 * TOT = 0.0833 * 0.67 * UNIT
!- BUREAU 		 75 m3/h = 0.0833 * TOT = 0.0833 * 0.67 * UNIT
!------------------------------------------------------------------------------------------------------
!- TOTAAL 		300 m3/h = 0.67 * UNIT
!-            0.083 m3/s
!------------------------------------------------------------------------------------------------------
!- Unit kan     450 m3/s
!-            0.125 m3/s Maximum Flow Rate {m3/s}
!------------------------------------------------------------------------------------------------------
EnergyManagementSystem:Program,
CSturingDCVZoneLevel,                							        !- 
SET locDay = DayOfWeek,  							        !- 
SET locHour = Hour,      !- Program Line 2
SET WindowAvailabilitySched = 0,  					        !- Toevoer via ramen
SET WindowAvailabilitySched0004 = 0,  !- Raam Living
SET WindowAvailabilitySched0013 = 0,  !- Raam Slaapkamer
SET ExhaustFanAvailabilitySched = 1,  				        !- Afvoer via ExhaustFans
SET FanAndCoilAvailSched = 0,  						        !- Geen SupplyFan
SET HexAvailSched = 0,   !- Geen HeatExchanger 
SET MinimumFlowFraction = 0.17,                                  !- Minimum debiet (30% ontwerpdebiet)
!=======================================================
!- Declaratie van Locale Variabelen
!=======================================================
SET MAXWCBENEDENEXHAUSTFRACTION =  0.0833 * 0.67,  	            !- Exhaust fraction van totale flow unit.
SET MAXBERGINGEXHAUSTFRACTION =  0.167 * 0.67,  	                !- 
SET MAXLIVINGEXHAUSTFRACTION =  0.25 * 0.67,  	                    !- 
SET MAXBADKAMEREXHAUSTFRACTION =  0.167 * 0.67,  	                !- 
SET MAXWCBOVENEXHAUSTFRACTION = 0.0833 * 0.67,  	                !- 
!-------------------------------------------------------
SET MINWCBENEDENEXHAUSTFRACTION =  MAXWCBENEDENEXHAUSTFRACTION * MinimumFlowFraction,  	            !- Exhaust fraction van totale flow unit.
SET MINBERGINGEXHAUSTFRACTION =  MAXBERGINGEXHAUSTFRACTION * MinimumFlowFraction,  	                !- 
SET MINLIVINGEXHAUSTFRACTION =  MAXLIVINGEXHAUSTFRACTION * MinimumFlowFraction,  	                    !- 
SET MINBADKAMEREXHAUSTFRACTION =  MAXBADKAMEREXHAUSTFRACTION * MinimumFlowFraction,  	                !- 
SET MINWCBOVENEXHAUSTFRACTION = MAXWCBOVENEXHAUSTFRACTION * MinimumFlowFraction,  	                !- 
SET STEPSIZE=0.012*0.125,
SET IDA1 = CO2out + 400,
!=======================================================
IF WarmupFlag == 1,
!-------------------------------------------------------
ELSE,
!-------------------------------------------------------
 IF (Month == 1) && (DayOfMonth == 1) && (CurrentTime < 0.1),
!-------------------------------------------------------
  SET WCBENEDENEXHAUSTFANFRACTION =  0.0833 * 0.67,  	            !- Exhaust fraction van totale flow unit.
  SET BERGINGEXHAUSTFANFRACTION =  0.167 * 0.67,  	                    !- 
  SET LIVINGEXHAUSTFFANRACTION =  0.25 * 0.67,  	                    !- 
  SET BADKAMEREXHAUSTFANFRACTION =  0.167 * 0.67,  	                    !- 
  SET WCBOVENEXHAUSTFANFRACTION = 0.0833 * 0.67,  	                    !- 
!-------------------------------------------------------
 ELSE,
  SET PREVWCBENEDENEXHAUSTFRACTION = WCBENEDENEFF,  	            !- Exhaust fraction van totale flow unit.
  SET PREVBERGINGEXHAUSTFRACTION = BERGINGEFF,  	                    !- 
  SET PREVLIVINGEXHAUSTFRACTION = LIVINGEFF,  	                    !- 
  SET PREVBADKAMEREXHAUSTFRACTION = BADKAMEREFF,  	                    !- 
  SET PREVWCBOVENEXHAUSTFRACTION = WCBOVENEFF,  	                    !- 
!=======================================================
!- Indien alle sensoren onder drempelwaarden
!=======================================================
  IF RHLIVING < 65 && RHBADKAMER < 65 && CO2LIVING < IDA1 && CO2SLPKVOOR < IDA1 && CO2SLPKACHTER < IDA1 && CO2SLPKOUDERS < IDA1,        !- Name
   SET WCBENEDENEXHAUSTFANFRACTION =  @Max PREVWCBENEDENEXHAUSTFRACTION-STEPSIZE MINWCBENEDENEXHAUSTFRACTION,  	!- 
   SET BERGINGEXHAUSTFANFRACTION =  @Max PREVBERGINGEXHAUSTFRACTION-STEPSIZE MINBERGINGEXHAUSTFRACTION,  	    !- 
   SET LIVINGEXHAUSTFANFRACTION =  @Max PREVLIVINGEXHAUSTFRACTION-STEPSIZE MINLIVINGEXHAUSTFRACTION,  	    !- 
   SET BADKAMEREXHAUSTFANFRACTION =  @Max PREVBADKAMEREXHAUSTFRACTION-STEPSIZE MINBADKAMEREXHAUSTFRACTION,  	!- 
   SET WCBOVENEXHAUSTFANFRACTION = @Max PREVWCBOVENEXHAUSTFRACTION-STEPSIZE MINWCBOVENEXHAUSTFRACTION,  	    !- 
!=======================================================
!- Indien  er in beide zones sensoren boven drempelwaarde zijn
!=======================================================
  ELSEIF (RHLIVING >= 65 || CO2LIVING >= IDA1) && (RHBADKAMER >= 65 || CO2SLPKVOOR >= IDA1 || CO2SLPKACHTER >= IDA1 || CO2SLPKOUDERS >= IDA1),
   SET WCBENEDENEXHAUSTFANFRACTION =  @Min PREVWCBENEDENEXHAUSTFRACTION+STEPSIZE MAXWCBENEDENEXHAUSTFRACTION,  	!- 
   SET BERGINGEXHAUSTFANFRACTION =  @Min PREVBERGINGEXHAUSTFRACTION+STEPSIZE MAXBERGINGEXHAUSTFRACTION,  	    !- 
   SET LIVINGEXHAUSTFANFRACTION =  @Min PREVLIVINGEXHAUSTFRACTION+STEPSIZE MAXLIVINGEXHAUSTFRACTION,  	    !- 
   SET BADKAMEREXHAUSTFANFRACTION =  @Min PREVBADKAMEREXHAUSTFRACTION+STEPSIZE MAXBADKAMEREXHAUSTFRACTION,  	!- 
   SET WCBOVENEXHAUSTFANFRACTION = @Min PREVWCBOVENEXHAUSTFRACTION+STEPSIZE MAXWCBOVENEXHAUSTFRACTION,  	    !- 
!=======================================================
!- Indien sensoren dagzone boven drempelwaarden
!=======================================================
  ELSEIF (RHLIVING >= 65 || CO2LIVING >= IDA1) && (RHBADKAMER < 65 && CO2SLPKVOOR < IDA1 && CO2SLPKACHTER < IDA1 && CO2SLPKOUDERS < IDA1),
   SET WCBENEDENEXHAUSTFANFRACTION =  @Min PREVWCBENEDENEXHAUSTFRACTION+STEPSIZE MAXWCBENEDENEXHAUSTFRACTION,  	                    !- 
   SET BERGINGEXHAUSTFANFRACTION =  @Min PREVBERGINGEXHAUSTFRACTION+STEPSIZE MAXBERGINGEXHAUSTFRACTION,  	                        !- 
   SET LIVINGEXHAUSTFANFRACTION =  @Min PREVLIVINGEXHAUSTFRACTION+STEPSIZE MAXLIVINGEXHAUSTFRACTION,  	                        !- 
   SET BADKAMEREXHAUSTFANFRACTION = @Max PREVBADKAMEREXHAUSTFRACTION-STEPSIZE MINBADKAMEREXHAUSTFRACTION,  	                    !- 
   SET WCBOVENEXHAUSTFANFRACTION = @Max PREVWCBOVENEXHAUSTFRACTION-STEPSIZE MINWCBOVENEXHAUSTFRACTION,  	                        !- 
!=======================================================
!- Indien sensoren nachtzone boven drempelwaarden
!=======================================================
  ELSEIF (RHLIVING < 65 && CO2LIVING < IDA1) && (RHBADKAMER >= 65 || CO2SLPKVOOR >= IDA1 || CO2SLPKACHTER >= IDA1 || CO2SLPKOUDERS >= IDA1),
   SET WCBENEDENEXHAUSTFANFRACTION =  @Max PREVWCBENEDENEXHAUSTFRACTION-STEPSIZE MINWCBENEDENEXHAUSTFRACTION,  	                    !- 
   SET BERGINGEXHAUSTFANFRACTION =  @Max PREVBERGINGEXHAUSTFRACTION-STEPSIZE MINBERGINGEXHAUSTFRACTION,  	                        !- 
   SET LIVINGEXHAUSTFANFRACTION =  @Max PREVLIVINGEXHAUSTFRACTION-STEPSIZE MINLIVINGEXHAUSTFRACTION,  	                        !- 
   SET BADKAMEREXHAUSTFANFRACTION =  @Min PREVBADKAMEREXHAUSTFRACTION+STEPSIZE MAXBADKAMEREXHAUSTFRACTION,  	                    !- 
   SET WCBOVENEXHAUSTFANFRACTION = @Min PREVWCBOVENEXHAUSTFRACTION+STEPSIZE MAXWCBOVENEXHAUSTFRACTION,  	                        !- 
  ENDIF,
 ENDIF,
ENDIF;





!======================================================================================================
!-Ventilation System 6: Mechanical Extract Ventilation - DCV RH & CO2 - Room Level
!======================================================================================================
!Ontwerpdebiet:
!------------------------------------------------------------------------------------------------------
!- WCBENEDEN 	 25 m3/h = 0.0833 * TOT = 0.0833 * 0.67 * UNIT
!- BERGING 		 50 m3/h = 0.167  * TOT = 0.167  * 0.67 * UNIT
!- LIVING 		 75 m3/h = 0.25   * TOT = 0.25   * 0.67 * UNIT
!- BADKAMER 	 50 m3/h = 0.167  * TOT = 0.167  * 0.67 * UNIT
!- WCBOVEN 		 25 m3/h = 0.0833 * TOT = 0.0833 * 0.67 * UNIT
!- BUREAU 		 75 m3/h = 0.0833 * TOT = 0.0833 * 0.67 * UNIT
!------------------------------------------------------------------------------------------------------
!- TOTAAL 		300 m3/h = 0.67 * UNIT
!-            0.083 m3/s
!------------------------------------------------------------------------------------------------------
!- Unit kan     450 m3/s
!-            0.125 m3/s Maximum Flow Rate {m3/s}
!------------------------------------------------------------------------------------------------------
EnergyManagementSystem:Program,
CSturingDCVRoomLevel,                							        !- 
SET locDay = DayOfWeek,  							        !- 
SET locHour = Hour,      !- Program Line 2
SET WindowAvailabilitySched = 0,  					        !- Toevoer via ramen
SET ExhaustFanAvailabilitySched = 1,  				        !- Afvoer via ExhaustFans
SET FanAndCoilAvailSched = 0,  						        !- Geen SupplyFan
SET HexAvailSched = 0,   							        !- Geen HeatExchanger 
!=======================================================living
!- Declaratie van Locale Variabelen
!=======================================================
SET WCBENEDENEXHAUSTFRACTION =  0.0833 * 0.67,  	            !- Exhaust fraction van totale flow unit.
SET BERGINGEXHAUSTFRACTION =  0.167 * 0.67,  	                !- 
SET LIVINGEXHAUSTFRACTION =  0.25 * 0.67,  	                    !- 
SET BADKAMEREXHAUSTFRACTION =  0.167 * 0.67,  	                !- 
SET WCBOVENEXHAUSTFRACTION = 0.0833 * 0.67,  	                !- 
SET SLPKVOOREXHAUSTFRACTION =  0.167 * 0.67,  	                !- 
SET SLPKACHTEREXHAUSTFRACTION =  0.167 * 0.67,  	                !- 
SET SLPKOUDERSEXHAUSTFRACTION =  0.167 * 0.67,  	                !- 
SET MinimumFlowFraction = 0.3,                                  !- Minimum debiet (30% ontwerpdebiet)
SET RegularFlowFraction = 0.5,                                  !- Normaal debiet (50% ontwerpdebiet)
SET NormativeFlowFraction = 1,                                  !- Maximaal debiet(ontwerpdebiet)
SET DCVActivationPoint = CO2out + 400,
SET IDA1 = CO2out + 400,
!=======================================================
!- Indien alle sensoren onder drempelwaarde
!=======================================================
!- IF RHLIVING < 65 && RHBADKAMER < 65 && CO2LIVING < IDA1 && CO2SLPKVOOR < IDA1 && CO2SLPKACHTER < IDA1 && CO2SLPKOUDERS < IDA1,        !- Name
SET WCBENEDENEXHAUSTFANFRACTION =  WCBENEDENEXHAUSTFRACTION*MinimumFlowFraction,  	!- 
SET BERGINGEXHAUSTFANFRACTION =  BERGINGEXHAUSTFRACTION*MinimumFlowFraction,  	    !- 
SET LIVINGEXHAUSTFANFRACTION =  LIVINGEXHAUSTFRACTION*MinimumFlowFraction,  	    !- 
SET BADKAMEREXHAUSTFANFRACTION =  BADKAMEREXHAUSTFRACTION*MinimumFlowFraction,    	!- 
SET WCBOVENEXHAUSTFANFRACTION = WCBOVENEXHAUSTFRACTION*MinimumFlowFraction,  	    !- 
SET SLPKVOOREXHAUSTFANFRACTION = SLPKVOOREXHAUSTFRACTION*MinimumFlowFraction,  		!-  
SET SLPKACHTEREXHAUSTFANFRACTION = SLPKACHTEREXHAUSTFRACTION*MinimumFlowFraction,   !-    
SET SLPKOUDERSEXHAUSTFANFRACTION = SLPKOUDERSEXHAUSTFRACTION*MinimumFlowFraction,   !-  
!- ENDIF,
!=======================================================
!- Haal vorige waarde FlowFraction op
!=======================================================
SET LIVING_PreviousValue = @TrendAverage LIVING_FlowFraction_TrendLog  1,               !- Haal waarde vorige tijddstap op
SET BERGING_PreviousValue = @TrendAverage BERGING_FlowFraction_TrendLog  1,          !- Haal waarde vorige tijddstap op
SET BADKAMER_PreviousValue = @TrendAverage BADKAMER_FlowFraction_TrendLog  1,        !- Haal waarde vorige tijddstap op
SET SLPKVOOR_PreviousValue = @TrendAverage SLPKVOOR_FlowFraction_TrendLog  1,        !- Haal waarde vorige tijddstap op
SET SLPKACHTER_PreviousValue = @TrendAverage SLPKACHTER_FlowFraction_TrendLog  1,    !- Haal waarde vorige tijddstap op
SET SLPKOUDERS_PreviousValue = @TrendAverage SLPKOUDERS_FlowFraction_TrendLog  1,    !- Haal waarde vorige tijddstap op
!- !=======================================================
IF (CO2LIVING > DCVActivationPoint),                                                    !- Activeer sturing als sturingspunt wordt overschreden
SET LIVING_NewValue = 1.05*LIVING_PreviousValue,                                         !-       
ELSE,                                                                                   !- 
SET LIVING_NewValue = 0.95*LIVING_PreviousValue,                                         !- 
ENDIF,                                                                                  !- 
IF LIVING_NewValue < (LIVINGEXHAUSTFRACTION*MinimumFlowFraction),                       !- Limiteer waarde tot ondergrens
SET LIVINGEXHAUSTFANFRACTION = LIVINGEXHAUSTFRACTION*MinimumFlowFraction,               !- 
ELSEIF LIVING_NewValue > LIVINGEXHAUSTFRACTION,                                         !- Limiteer waarde tot bovengrens
SET LIVINGEXHAUSTFANFRACTION = LIVINGEXHAUSTFRACTION,                                   !- 
ELSE,                                                                      				!- 
SET LIVINGEXHAUSTFANFRACTION = LIVING_NewValue, 
ENDIF,               				            !- 
!=======================================================
IF (CO2BERGING > DCVActivationPoint),                                                   !- Activeer sturing als sturingspunt wordt overschreden
SET BERGING_NewValue = 1.05*BERGING_PreviousValue,             !-       
ELSE,                                                                                   !- 
SET BERGING_NewValue = 0.95*BERGING_PreviousValue,  
ENDIF,                                                                                  !- 
IF BERGING_NewValue < (BERGINGEXHAUSTFRACTION*MinimumFlowFraction),                     !- Limiteer waarde tot ondergrens
SET BERGINGEXHAUSTFANFRACTION = BERGINGEXHAUSTFRACTION*MinimumFlowFraction,             !- 
ELSEIF BERGING_NewValue > BERGINGEXHAUSTFRACTION,                                       !- Limiteer waarde tot bovengrens
SET BERGINGEXHAUSTFANFRACTION = BERGINGEXHAUSTFRACTION,                                 !- 
ELSE,                                                                      				!- 
SET BERGINGEXHAUSTFANFRACTION = BERGING_NewValue,   
ENDIF,             				        !- 
!=======================================================
IF (CO2BADKAMER > DCVActivationPoint),                                                  !- Activeer sturing als sturingspunt wordt overschreden
SET BADKAMER_NewValue = 1.05*BADKAMER_PreviousValue,                                    !-       
ELSE,                                                                                   !- 
SET BADKAMER_NewValue = 0.95*BADKAMER_PreviousValue,                                    !- 
ENDIF,                                                                                  !- 
IF BADKAMER_NewValue < (BADKAMEREXHAUSTFRACTION*MinimumFlowFraction),                   !- Limiteer waarde tot ondergrens
SET BADKAMEREXHAUSTFANFRACTION = BADKAMEREXHAUSTFRACTION*MinimumFlowFraction,           !- 
ELSEIF BADKAMER_NewValue > BADKAMEREXHAUSTFRACTION,                                     !- Limiteer waarde tot bovengrens
SET BADKAMEREXHAUSTFANFRACTION = BADKAMEREXHAUSTFRACTION,                               !- 
ELSE,                                                                      				!- 
SET BADKAMEREXHAUSTFANFRACTION = BADKAMER_NewValue,  
ENDIF,              				        !- 
!=======================================================
IF (CO2SLPKVOOR > DCVActivationPoint),                                                  !- Activeer sturing als sturingspunt wordt overschreden
SET SLPKVOOR_NewValue = 1.05*SLPKVOOR_PreviousValue,                                    !-       
ELSE,                                                                                   !- 
SET SLPKVOOR_NewValue = 0.95*SLPKVOOR_PreviousValue,                                    !- 
ENDIF,                                                                                  !- 
IF SLPKVOOR_NewValue < (SLPKVOOREXHAUSTFRACTION*MinimumFlowFraction),                   !- Limiteer waarde tot ondergrens
SET SLPKVOOREXHAUSTFANFRACTION = SLPKVOOREXHAUSTFRACTION*MinimumFlowFraction,           !- 
ELSEIF SLPKVOOR_NewValue > SLPKVOOREXHAUSTFRACTION,                                     !- Limiteer waarde tot bovengrens
SET SLPKVOOREXHAUSTFANFRACTION = SLPKVOOREXHAUSTFRACTION,                               !- 
ELSE,                                                                      				!- 
SET SLPKVOOREXHAUSTFANFRACTION = SLPKVOOR_NewValue,     
ENDIF,           				        !- 
!=======================================================
IF (CO2SLPKACHTER > DCVActivationPoint),                                                !- Activeer sturing als sturingspunt wordt overschreden
SET SLPKACHTER_NewValue = 1.05*SLPKACHTER_PreviousValue,                                !-       
ELSE,                                                                                   !- 
SET SLPKACHTER_NewValue = 0.95*SLPKACHTER_PreviousValue,                                !- 
ENDIF,                                                                                  !- 
IF SLPKACHTER_NewValue < (SLPKACHTEREXHAUSTFRACTION*MinimumFlowFraction),               !- Limiteer waarde tot ondergrens
SET SLPKACHTEREXHAUSTFANFRACTION = SLPKACHTEREXHAUSTFRACTION*MinimumFlowFraction,       !- 
ELSEIF SLPKACHTER_NewValue > SLPKACHTEREXHAUSTFRACTION,                                 !- Limiteer waarde tot bovengrens
SET SLPKACHTEREXHAUSTFANFRACTION = SLPKACHTEREXHAUSTFRACTION,                           !- 
ELSE,                                                                      				!- 
SET SLPKACHTEREXHAUSTFANFRACTION = SLPKACHTER_NewValue,                				    !- 
ENDIF,
!=======================================================
IF (CO2SLPKOUDERS > DCVActivationPoint),                                                !- Activeer sturing als sturingspunt wordt overschreden
SET SLPKOUDERS_NewValue = 1.05*SLPKOUDERS_PreviousValue,                                !-       
ELSE,                                                                                   !- 
SET SLPKOUDERS_NewValue = 0.95*SLPKOUDERS_PreviousValue,                                !- 
ENDIF,                                                                                  !- 
IF SLPKOUDERS_NewValue < (SLPKOUDERSEXHAUSTFRACTION*MinimumFlowFraction),               !- Limiteer waarde tot ondergrens
SET SLPKOUDERSEXHAUSTFANFRACTION = SLPKOUDERSEXHAUSTFRACTION*MinimumFlowFraction,       !- 
ELSEIF SLPKOUDERS_NewValue > SLPKOUDERSEXHAUSTFRACTION,                                 !- Limiteer waarde tot bovengrens
SET SLPKOUDERSEXHAUSTFANFRACTION = SLPKOUDERSEXHAUSTFRACTION,                           !- 
ELSE,                                                                      				!- 
SET SLPKOUDERSEXHAUSTFANFRACTION = SLPKOUDERS_NewValue,                				    !- 
!=======================================================
ENDIF;                                                                    				!-           

!======================================================================================================
!-Ventilation System 7a: Systeem D Friedl
!======================================================================================================

EnergyManagementSystem:Program,
SetSchedulesFriedl,            !- Name
IF DayOfWeek == 1 || DayOfWeek == 7,  !- Program Line 1
IF CurrentTime < 7.42 || (CurrentTime > 9.42 && CurrentTime <= 11.12) || (CurrentTime > 15.41 && CurrentTime <= 18.12) || (CurrentTime > 19.26 && CurrentTime <= 20.42) || CurrentTime > 21.41,  !- Program Line 2
SET switchfactor = 0.5,  !- A4
ELSE ,                   !- A5
SET switchfactor = 1,    !- A6
ENDIF,                   !- A7
IF (CurrentTime < 7.30) || (CurrentTime > 22.0),  !- A8
SET MinimumOASchLIVING = 0.001 * switchfactor,  !- A9
SET MinimumOASchBUREAU = 0.001 * switchfactor,  !- A10
SET MinimumOASchSLPKVOOR = 0.12  * switchfactor,  !- A11
SET MinimumOASchSLPKACHTER = 0.12  * switchfactor,  !- A12
SET MinimumOASchSLPKOUDERS = 0.2  * switchfactor,  !- A13
ELSE,                    !- A14
SET MinimumOASchLIVING = 0.347 * switchfactor,  !- A15
SET MinimumOASchBUREAU = 0.0925 * switchfactor,  !- A16
SET MinimumOASchSLPKVOOR =  0.0001 * switchfactor,  !- A17
SET MinimumOASchSLPKACHTER = 0.0001 * switchfactor,  !- A18
SET MinimumOASchSLPKOUDERS = 0.0001 * switchfactor,  !- A19
ENDIF,                   !- A20
ELSEIF DayOfWeek == 4,   !- A21
IF CurrentTime < 6.11 || (CurrentTime > 9.57 && CurrentTime <= 10.57) || (CurrentTime > 15.56 && CurrentTime <= 18.12) || (CurrentTime > 19.26 && CurrentTime <= 20.27) || CurrentTime > 21.56,  !- A22
SET switchfactor = 0.5,  !- A23
ELSE ,                   !- A24
SET switchfactor = 1,    !- A25
ENDIF,                   !- A26
IF (CurrentTime < 6.0) || (CurrentTime > 22.0),  !- A27
SET MinimumOASchLIVING = 0.001 * switchfactor,  !- A9
SET MinimumOASchBUREAU = 0.001 * switchfactor,  !- A10
SET MinimumOASchSLPKVOOR = 0.12  * switchfactor,  !- A11
SET MinimumOASchSLPKACHTER = 0.12  * switchfactor,  !- A12
SET MinimumOASchSLPKOUDERS = 0.2  * switchfactor,  !- A13
ELSE,                    !- A33
SET MinimumOASchLIVING = 0.347 * switchfactor,  !- A15
SET MinimumOASchBUREAU = 0.0925 * switchfactor,  !- A16
SET MinimumOASchSLPKVOOR =  0.0001 * switchfactor,  !- A17
SET MinimumOASchSLPKACHTER = 0.0001 * switchfactor,  !- A18
SET MinimumOASchSLPKOUDERS = 0.0001 * switchfactor,  !- A19
ENDIF,                   !- A39
ELSE,                    !- A40
IF (CurrentTime < 6.11) || (CurrentTime > 7.56 && CurrentTime <= 18.11) || (CurrentTime > 19.26 && CurrentTime <= 20.25) || CurrentTime > 21.56,  !- A41
SET switchfactor = 0.5,  !- A42
ELSE ,                   !- A43
SET switchfactor = 1,    !- A44
ENDIF,                   !- A45
IF (CurrentTime < 6.0) || (CurrentTime > 22.0),  !- A46
SET MinimumOASchLIVING = 0.001 * switchfactor,  !- A9
SET MinimumOASchBUREAU = 0.001 * switchfactor,  !- A10
SET MinimumOASchSLPKVOOR = 0.12  * switchfactor,  !- A11
SET MinimumOASchSLPKACHTER = 0.12  * switchfactor,  !- A12
SET MinimumOASchSLPKOUDERS = 0.2  * switchfactor,  !- A13
ELSE,                    !- A52
SET MinimumOASchLIVING = 0.347 * switchfactor,  !- A15
SET MinimumOASchBUREAU = 0.0925 * switchfactor,  !- A16
SET MinimumOASchSLPKVOOR =  0.001 * switchfactor,  !- A17
SET MinimumOASchSLPKACHTER = 0.001 * switchfactor,  !- A18
SET MinimumOASchSLPKOUDERS = 0.001 * switchfactor,  !- A19
ENDIF,                   !- A58
ENDIF;                   !- A59


!======================================================================================================
!-Ventilation System 7c: Systeem D TimeSchedule
!======================================================================================================

EnergyManagementSystem:Program,
SetSchedulesDCONSTANT,            !- Name
SET switchfactor = 0.5,    !- A44
SET MinimumOASchLIVING = 0.333 *  switchfactor,  !- A9
SET MinimumOASchBUREAU = 0.160 * switchfactor,  !- A10
SET MinimumOASchSLPKVOOR = 0.129  * switchfactor,  !- A11
SET MinimumOASchSLPKACHTER = 0.132  * switchfactor,  !- A12
SET MinimumOASchSLPKOUDERS = 0.160 * switchfactor;  !- A13

!======================================================================================================
!-Ventilation System 7c: Systeem D TimeSchedule
!======================================================================================================

EnergyManagementSystem:Program,
SetSchedulesDTIME,            !- Name
IF DayOfWeek == 1 || DayOfWeek == 7,  !- Program Line 1
SET switchfactor = 0.5,  !- A4
ELSEIF DayOfWeek == 4,   !- A21
IF CurrentTime < 8.00 || CurrentTime > 13.00,  !- A22
SET switchfactor = 0.5,  !- A23
ELSE ,                   !- A24
SET switchfactor = 0.3,    !- A25
ENDIF,                   !- A26
ELSE,                    !- A40
IF CurrentTime < 8.00 || CurrentTime > CurrentTime > 17.00,
SET switchfactor = 0.5,  !- A42
ELSE ,                   !- A43
SET switchfactor = 0.3,    !- A44
ENDIF,                   !- A45
ENDIF,
SET MinimumOASchLIVING = 0.333 * switchfactor,  !- A9
SET MinimumOASchBUREAU = 0.160 * switchfactor,  !- A10
SET MinimumOASchSLPKVOOR = 0.129  * switchfactor,  !- A11
SET MinimumOASchSLPKACHTER = 0.132  * switchfactor,  !- A12
SET MinimumOASchSLPKOUDERS = 0.160 * switchfactor;  !- A13

EnergyManagementSystem:Program,
SetSchedulesDTIMETESTb,            !- Name
SET MinimumOASchLIVING = 0.333 * 0.5,  !- A9
SET MinimumOASchBUREAU = 0.160 * 0.5,  !- A10
SET MinimumOASchSLPKVOOR = 0.129 * 0.5,  !- A11
SET MinimumOASchSLPKACHTER = 0.132 * 0.5,  !- A12
SET MinimumOASchSLPKOUDERS = 0.160 * 0.5,  !- A13
!=======================================================
!- Bereken RHO en FFS
!=======================================================
IF BERGINGRCLVFR <> 0,
SET RHOBERGING = @Abs(BERGINGRCLMFR/BERGINGRCLVFR),
ELSE,
SET RHOBERGING = 1.2,
ENDIF,
SET TELLER = RHOBERGING*(PI^2)*BERGINGRCLDP*(BERGINGRETURNHydDiamSensor^5),
SET NOEMER = 8*(BERGINGRCLMFR^2)*3,
IF NOEMER <= 0,
SET NOEMER = 1,
ENDIF,
SET GlobalBERGINGFF = @Abs(TELLER/NOEMER),
!-----------------------------------------------
IF WCBENEDENRCLVFR <> 0,
SET RHOWCBENEDEN = @Abs(WCBENEDENRCLMFR/WCBENEDENRCLVFR),
ELSE,
SET RHOWCBENEDEN = 1.2,
ENDIF,
SET TELLER = RHOWCBENEDEN*(PI^2)*WCBENEDENRCLDP*(WCBENEDENRETURNHydDiamSensor^5),
SET NOEMER = 8*(WCBENEDENRCLMFR^2)*3,
IF NOEMER <= 0,
SET NOEMER = 1,
ENDIF,
SET GlobalWCBENEDENFF = @Abs(TELLER/NOEMER),
!-----------------------------------------------
IF LIVINGRCLVFR <> 0,
SET RHOLIVING = @Abs(LIVINGRCLMFR/LIVINGRCLVFR),
ELSE,
SET RHOLIVING = 1.2,
ENDIF,
SET TELLER = RHOLIVING*(PI^2)*LIVINGRCLDP*(LIVINGRETURNHydDiamSensor^5),
SET NOEMER = 8*(LIVINGRCLMFR^2)*3,
IF NOEMER <= 0,
SET NOEMER = 1,
ENDIF,
SET GlobalLIVINGFF = @Abs(TELLER/NOEMER),
!-----------------------------------------------
IF WCBOVENRCLVFR <> 0,
SET RHOWCBOVEN = @Abs(WCBOVENRCLMFR/WCBOVENRCLVFR),
ELSE,
SET RHOWCBOVEN = 1.2,
ENDIF,
SET TELLER = RHOWCBOVEN*(PI^2)*WCBOVENRCLDP*(WCBOVENRETURNHydDiamSensor^5),
SET NOEMER = 8*(WCBOVENRCLMFR^2)*3,
IF NOEMER <= 0,
SET NOEMER = 1,
ENDIF,
SET GlobalWCBOVENFF = @Abs(TELLER/NOEMER),
!-----------------------------------------------
IF BADKAMERRCLVFR <> 0,
SET RHOBADKAMER = @Abs(BADKAMERRCLMFR/BADKAMERRCLVFR),
ELSE,
SET RHOBADKAMER = 1.2,
ENDIF,
SET TELLER = RHOBADKAMER*(PI^2)*BADKAMERRCLDP*(BADKAMERRETURNHydDiamSensor^5),
SET NOEMER = 8*(BADKAMERRCLMFR^2)*3,
IF NOEMER <= 0,
SET NOEMER = 1,
ENDIF,
SET GlobalBADKAMERFF = @Abs(TELLER/NOEMER),
!-----------------------------------------------
IF BUREAURCLVFR <> 0,
SET RHOBUREAU = @Abs(BUREAURCLMFR/BUREAURCLVFR),
ELSE,
SET RHOBUREAU = 1.2,
ENDIF,
SET TELLER = RHOBUREAU*(PI^2)*BUREAURCLDP*BUREAURETURNHydDiamSensor^5,
SET NOEMER = 8*(BUREAURCLMFR^2)*3,
IF NOEMER <= 0,
SET NOEMER = 1,
ENDIF,
SET GlobalBUREAUFF = @Abs(TELLER/NOEMER),
!=======================================================
SET SLPKVOORPreviousValue = SLPKVOORSFF,       !- Haal waarde vorige tijddstap op
SET SLPKACHTERPreviousValue = SLPKACHTERSFF,    !- Haal waarde vorige tijddstap op
SET SLPKOUDERSPreviousValue = SLPKOUDERSSFF,    !- Haal waarde vorige tijddstap op
SET UPSTAIRSPREVIOUS = (SLPKVOORPreviousValue + SLPKACHTERPreviousValue + SLPKOUDERSPreviousValue),
IF UPSTAIRSPREVIOUS == 0,
SET RATIOSLPKVOOR = 0.3,
SET RATIOSLPKACHTER = 0.3,
SET RATIOSLPKOUDERS = 0.4,
ELSE,
SET RATIOSLPKVOOR = @Abs(SLPKVOORPreviousValue/UPSTAIRSPREVIOUS),
SET RATIOSLPKACHTER = @Abs(SLPKACHTERPreviousValue/UPSTAIRSPREVIOUS),
SET RATIOSLPKOUDERS = @Abs(SLPKOUDERSPreviousValue/UPSTAIRSPREVIOUS),
ENDIF,
!=======================================================
SET BadkamerMax = 0.143,
SET BadkamerMin = 0.3*BadkamerMax,
SET BadkamerPrevious = @Abs(BADKAMERRCLMFR/0.125),
SET BadkamerDCVActivation = 50,
SET LIVINGPrevious = @Abs(LIVINGRCLMFR/0.125),
SET BERGINGPrevious = @Abs(BERGINGRCLMFR/0.125),
SET WCBOVENPrevious = @Abs(WCBOVENRCLMFR/0.125),
SET WCBENEDENPrevious = @Abs(WCBENEDENRCLMFR/0.125),
SET BUREAUPrevious = @Abs(BUREAURCLMFR/0.125),
SET ExtractPrevious = (LIVINGPrevious + BERGINGPrevious + WCBOVENPrevious + WCBENEDENPrevious + BUREAUPrevious + BadkamerPrevious),
!=======================================================
IF BadkamerPrevious <> 0,
!=======================================================
!-------------------------------------------------------
IF RHBADKAMER > BadkamerDCVActivation,
!-------------------------------------------------------
SET NewValue = BadkamerPrevious*1.05, ! Verhoog MFR met 5% 
IF NewValue > BadkamerMax,
SET NewValue = BadkamerMax,
ENDIF,
SET Delta = @Abs(NewValue-BadkamerPrevious),
! Verhoog de supplyMFR met het berekende percentage
SET SLPKVOORNewValue = @Abs(SLPKVOORPreviousValue+(RATIOSLPKVOOR*Delta)),
SET SLPKACHTERNewValue = @Abs(SLPKACHTERPreviousValue+(RATIOSLPKACHTER*Delta)),
SET SLPKOUDERSNewValue = @Abs(SLPKOUDERSPreviousValue+(RATIOSLPKOUDERS*Delta)),
!IF SLPKVOORNewValue > 0.129,
!SET SLPKVOORNewValue = 0.129,
!ENDIF,
!IF SLPKACHTERNewValue > 0.132,
!SET SLPKACHTERNewValue = 0.132,
!ENDIF,
!IF SLPKOUDERSNewValue > 0.160,
!SET SLPKOUDERSNewValue = 0.160,
!ENDIF,
!------------------------------------------------------- 
!Zorg dat extra flow in de juiste duct terechtkomt door de ducts aan te passen! Bereken met de gewenste flow (newvalue) in de badkamerduct de overeenkomstige pressuredrop.
!------------------------------------------------------- 
!Reken terug om de uiteindelijke newvalue te bepalen
SET Delta = @Abs(SLPKVOORNewValue-SLPKVOORPreviousValue) + @Abs(SLPKACHTERNewValue-SLPKACHTERPreviousValue) + @Abs(SLPKOUDERSNewValue-SLPKOUDERSPreviousValue),
SET NewValue = Badkamerprevious + Delta,
SET BadkamerPreviousRatio = BadkamerPrevious/ExtractPrevious,
SET BadkamerNewRatio = Newvalue/(ExtractPrevious + Delta),
SET LIVINGNewRatio = LIVINGPrevious/(ExtractPrevious + Delta),
SET BERGINGNewRatio = BERGINGPrevious/(ExtractPrevious + Delta),
SET WCBOVENNewRatio = WCBOVENPrevious/(ExtractPrevious + Delta),
SET WCBENEDENNewRatio = WCBENEDENPrevious/(ExtractPrevious + Delta),
SET BUREAUNewRatio = BUREAUPrevious/(ExtractPrevious + Delta),
SET WCBENEDENCrossSecArea=WCBENEDENNewRatio * 0.04 ,
SET BERGINGRETURNCrossSecArea=BERGINGNewRatio * 0.04,
SET LIVINGRETURNCrossSecArea=LIVINGNewRatio * 0.04,
SET WCBOVENRETURNCrossSecArea=WCBOVENNewRatio * 0.04,
SET BUREAURETURNCrossSecArea=BUREAUNewRatio * 0.04,
SET BADKAMERRETURNCrossSecArea= BadkamerNewRatio * 0.04,
!-------------------------------------------------------      
SET WCBENEDENRETURNHydDiam=(4*WCBENEDENCrossSecArea/PI)^(1/2),
SET BERGINGRETURNHydDiam=(4*BERGINGCrossSecArea/PI)^(1/2),
SET LIVINGRETURNHydDiam=(4*LIVINGCrossSecArea/PI)^(1/2),
SET WCBOVENRETURNHydDiam=(4*WCBOVENCrossSecArea/PI)^(1/2),
SET BUREAURETURNHydDiam=(4*BUREAUCrossSecArea/PI)^(1/2),
SET BADKAMERRETURNHydDiam=(4*BADKAMERCrossSecArea/PI)^(1/2),
!-------------------------------------------------------                                         
ELSE,
!------------------------------------------------------- 
SET NewValue = BadkamerPrevious*0.95, ! Verlaag MFR met 5% = 0.95* @Abs(BADKAMERRCLMFR/0.125)
IF NewValue < BadkamerMin,
SET NewValue = BadkamerMin,
ENDIF,
SET Delta = @Abs(BadkamerPrevious-NewValue),! percentage dat in de badkamer minder is
! Verlaag de supplyMFR met het berekende percentage
SET SLPKVOORNewValue = @Abs(SLPKVOORPreviousValue-(RATIOSLPKVOOR*Delta)),
SET SLPKACHTERNewValue = @Abs(SLPKACHTERPreviousValue-(RATIOSLPKACHTER*Delta)),
SET SLPKOUDERSNewValue = @Abs(SLPKOUDERSPreviousValue-(RATIOSLPKOUDERS*Delta)),
!IF SLPKVOORNewValue < 0.0382,
!SET SLPKVOORNewValue = 0.0382,
!ENDIF,
!IF SLPKACHTERNewValue < 0.0396,
!SET SLPKACHTERNewValue = 0.0396,
!ENDIF,
!IF SLPKOUDERSNewValue < 0.048,
!SET SLPKOUDERSNewValue = 0.048,
!ENDIF,
!------------------------------------------------------- 
!Zorg dat extra flow in de juiste duct terechtkomt door de ducts aan te passen! Bereken met de gewenste flow (newvalue) in de badkamerduct de overeenkomstige pressuredrop.
!------------------------------------------------------- 
!Reken terug om de uiteindelijke newvalue te bepalen
SET Delta = @Abs(SLPKVOORPreviousValue-SLPKVOORNewValue) + @Abs(SLPKACHTERPreviousValue-SLPKACHTERNewValue) + @Abs(SLPKOUDERSPreviousValue-SLPKOUDERSNewValue),
Set NewValue = Badkamerprevious - Delta, 
SET BadkamerPreviousRatio = BadkamerPrevious/ExtractPrevious,
SET BadkamerNewRatio = Newvalue/(ExtractPrevious - Delta),
SET LIVINGNewRatio = LIVINGPrevious/(ExtractPrevious - Delta),
SET BERGINGNewRatio = BERGINGPrevious/(ExtractPrevious - Delta),
SET WCBOVENNewRatio = WCBOVENPrevious/(ExtractPrevious - Delta),
SET WCBENEDENNewRatio = WCBENEDENPrevious/(ExtractPrevious - Delta),
SET BUREAUNewRatio = BUREAUPrevious/(ExtractPrevious - Delta),
SET WCBENEDENCrossSecArea=WCBENEDENNewRatio * 0.04 ,
SET BERGINGRETURNCrossSecArea=BERGINGNewRatio * 0.04,
SET LIVINGRETURNCrossSecArea=LIVINGNewRatio * 0.04,
SET WCBOVENRETURNCrossSecArea=WCBOVENNewRatio * 0.04,
SET BUREAURETURNCrossSecArea=BUREAUNewRatio * 0.04,
SET BADKAMERRETURNCrossSecArea= BadkamerNewRatio * 0.04,
!-------------------------------------------------------      
SET WCBENEDENRETURNHydDiam=(4*WCBENEDENCrossSecArea/PI)^(1/2),
SET BERGINGRETURNHydDiam=(4*BERGINGCrossSecArea/PI)^(1/2),
SET LIVINGRETURNHydDiam=(4*LIVINGCrossSecArea/PI)^(1/2),
SET WCBOVENRETURNHydDiam=(4*WCBOVENCrossSecArea/PI)^(1/2),
SET BUREAURETURNHydDiam=(4*BUREAUCrossSecArea/PI)^(1/2),
SET BADKAMERRETURNHydDiam=(4*BADKAMERCrossSecArea/PI)^(1/2),
!SET MinimumOASchLIVING = 0.333 * 0.5,  !- A9
!SET MinimumOASchBUREAU = 0.160 * 0.5,  !- A10
!SET MinimumOASchSLPKVOOR = SLPKVOORNewValue,  !- A11
!SET MinimumOASchSLPKACHTER = SLPKACHTERNewValue,  !- A12
!SET MinimumOASchSLPKOUDERS = SLPKOUDERSNewValue,  !- A13
ENDIF,
ENDIF;







!======================================================================================================
!-Ventilation System 7d: Systeem D PeoplePresent
!======================================================================================================

EnergyManagementSystem:Program,
SetSchedulesDPEOPLEPRESENT,            !- Name
IF PeoplePresenceBERGING == 0 && PeoplePresenceLIVING == 0 && PeoplePresenceBADKAMER == 0 && PeoplePresenceSLPKVOOR == 0 && PeoplePresenceSLPKACHTER == 0 && PeoplePresenceSLPKOUDERS == 0,  !- Program Line 1
SET switchfactor = 0.3,  !- A4
ELSE ,                   !- A43
SET switchfactor = 0.5,    !- A44
ENDIF,
SET MinimumOASchLIVING = 0.333 * switchfactor,  !- A9
SET MinimumOASchBUREAU = 0.160 * switchfactor,  !- A10
SET MinimumOASchSLPKVOOR = 0.129  * switchfactor,  !- A11
SET MinimumOASchSLPKACHTER = 0.132  * switchfactor,  !- A12
SET MinimumOASchSLPKOUDERS = 0.160 * switchfactor;  !- A13

!======================================================================================================
!-Ventilation System 7d: Systeem D PeoplePresent
!======================================================================================================

EnergyManagementSystem:Program,
SetSchedulesBalancedDCVBuilding,            !- Name
SET DCVActivationPoint = CO2out + 100,
IF RHLIVING > 65 || CO2LIVING > DCVActivationPoint || RHBADKAMER > 65 || CO2SLPKVOOR > DCVActivationPoint || CO2SLPKACHTER > DCVActivationPoint || CO2SLPKOUDERS > DCVActivationPoint,  !- Program Line 1
SET switchfactor = 0.3,  !- A4
ELSE ,                   !- A43
SET switchfactor = 0.5,    !- A44
ENDIF,
SET MinimumOASchLIVING = 0.333 *  switchfactor,  !- A9
SET MinimumOASchBUREAU = 0.160 * switchfactor,  !- A10
SET MinimumOASchSLPKVOOR = 0.129  * switchfactor,  !- A11
SET MinimumOASchSLPKACHTER = 0.132  * switchfactor,  !- A12
SET MinimumOASchSLPKOUDERS = 0.160 * switchfactor;  !- A13


!======================================================================================================
!-Ventilation System 8: DCVSturing gebouwniveau voor systeem D
!======================================================================================================
!Ontwerpdebiet:
!------------------------------------------------------------------------------------------------------
!- WCBENEDEN 	 25 m3/h = 0.0833 * TOT = 0.0833 * 0.67 * UNIT
!- BERGING 		 50 m3/h = 0.167  * TOT = 0.167  * 0.67 * UNIT
!- LIVING 		 75 m3/h = 0.25   * TOT = 0.25   * 0.67 * UNIT
!- BADKAMER 	 50 m3/h = 0.167  * TOT = 0.167  * 0.67 * UNIT
!- WCBOVEN 		 25 m3/h = 0.0833 * TOT = 0.0833 * 0.67 * UNIT
!- BUREAU 		 75 m3/h = 0.0833 * TOT = 0.0833 * 0.67 * UNIT
!- TOTAAL        300 m3/h


!- LIVING        150+75 m3/h
!- BUREAU        50 m3/h
!- SLPKVOOR 	 50 m3/h = 0.167  * TOT = 0.167  * 0.67 * UNIT
!- SLPKACHTER 	 50 m3/h = 0.167  * TOT = 0.167  * 0.67 * UNIT
!- SLPKOUDERS 	 75 m3/h = 0.167  * TOT = 0.167  * 0.67 * UNIT
!- TOTAAL        475 m3/h
!------------------------------------------------------------------------------------------------------
!- TOTAAL 		300 m3/h = 0.67 * UNIT
!-            0.083 m3/s
!------------------------------------------------------------------------------------------------------
!- Unit kan     450 m3/s
!-            0.125 m3/s Maximum Flow Rate {m3/s}
!------------------------------------------------------------------------------------------------------
EnergyManagementSystem:Program,
SetSchedulesBalancedDCVBuildingLevel,            !- Name
SET MinimumFlowFraction = 0.3,                                  !- Minimum debiet (30% ontwerpdebiet)
SET RegularFlowFraction = 0.5,                                  !- Normaal debiet (50% ontwerpdebiet)
SET NormativeFlowFraction = 1,                                  !- Maximaal debiet(ontwerpdebiet)
SET DCVActivationPoint = CO2out + 200,
SET IDA1 = CO2out + 400,
!=======================================================living
!- Declaratie van Locale Variabelen
!=======================================================
SET LIVINGSUPPLYFRACTION = 0.333,
SET BUREAUSUPPLYFRACTION = 0.160,
SET SLPKVOORSUPPLYFRACTION = 0.129,
SET SLPKACHTERSUPPLYFRACTION = 0.132,
SET SLPKOUDERSSUPPLYFRACTION = 0.160,
!=======================================================
!- Haal vorige waarde FlowFraction op
!=======================================================
SET LIVING_PreviousValue = @TrendAverage LIVINGSupply_FlowFraction_TrendLog  1,            !- Haal waarde vorige tijddstap op
SET BUREAU_PreviousValue = @TrendAverage BUREAUSupply_FlowFraction_TrendLog  1,          !- Haal waarde vorige tijddstap op
SET SLPKVOOR_PreviousValue = @TrendAverage SLPKVOORSupply_FlowFraction_TrendLog  1,        !- Haal waarde vorige tijddstap op
SET SLPKACHTER_PreviousValue = @TrendAverage SLPKACHTERSupply_FlowFraction_TrendLog  1,    !- Haal waarde vorige tijddstap op
SET SLPKOUDERS_PreviousValue = @TrendAverage SLPKOUDERSSupply_FlowFraction_TrendLog  1,    !- Haal waarde vorige tijddstap op
!=======================================================
!- Kijk of er ergens een overschrijding is en pas de flowfraction aan
!=======================================================
IF RHLIVING > 65 || CO2LIVING > DCVActivationPoint || RHBADKAMER > 65 || CO2SLPKVOOR > DCVActivationPoint || CO2SLPKACHTER > DCVActivationPoint || CO2SLPKOUDERS > DCVActivationPoint,                                                !- Activeer sturing als sturingspunt wordt overschreden
SET LIVING_NewValue = 1.05*LIVING_PreviousValue,                   
SET BUREAU_NewValue = 1.05*BUREAU_PreviousValue,                 
SET SLPKVOOR_NewValue = 1.05*SLPKVOOR_PreviousValue,          
SET SLPKACHTER_NewValue = 1.05*SLPKACHTER_PreviousValue,    
SET SLPKOUDERS_NewValue = 1.05*SLPKOUDERS_PreviousValue,         
ELSE,                                                                                    
SET LIVING_NewValue = 0.95*LIVING_PreviousValue,                
SET BUREAU_NewValue = 0.95*BUREAU_PreviousValue,                
SET SLPKVOOR_NewValue = 0.95*SLPKVOOR_PreviousValue,          
SET SLPKACHTER_NewValue = 0.95*SLPKACHTER_PreviousValue,    
SET SLPKOUDERS_NewValue = 0.95*SLPKOUDERS_PreviousValue,    
ENDIF,  
!=======================================================
!- Limiteer de nieuwe flowfraction tot de range min-max 
!=======================================================                              
IF LIVING_NewValue < (LIVINGSUPPLYFRACTION*MinimumFlowFraction),                       !- Limiteer waarde tot ondergrens
SET MinimumOASchLIVING = LIVINGSUPPLYFRACTION*MinimumFlowFraction,               !- 
ELSEIF LIVING_NewValue > LIVINGSUPPLYFRACTION,                                         !- Limiteer waarde tot bovengrens
SET MinimumOASchLIVING = LIVINGSUPPLYFRACTION,                                   !- 
ELSE,                                                                      		        !- 
SET MinimumOASchLIVING = LIVING_NewValue,                				            !- 
ENDIF,
!-------------------------------------------------------
IF BUREAU_NewValue < (BUREAUSUPPLYFRACTION*MinimumFlowFraction),                       !- Limiteer waarde tot ondergrens
SET MinimumOASchBUREAU = BUREAUSUPPLYFRACTION*MinimumFlowFraction,               !- 
ELSEIF BUREAU_NewValue > BUREAUSUPPLYFRACTION,                                         !- Limiteer waarde tot bovengrens
SET MinimumOASchBUREAU = BUREAUSUPPLYFRACTION,                                   !- 
ELSE,                                                                      		        !- 
SET MinimumOASchBUREAU = BUREAU_NewValue,                				            !- 
ENDIF,
!-------------------------------------------------------
IF SLPKVOOR_NewValue < (SLPKVOORSUPPLYFRACTION*MinimumFlowFraction),                   !- Limiteer waarde tot ondergrens
SET MinimumOASchSLPKVOOR = SLPKVOORSUPPLYFRACTION*MinimumFlowFraction,           !- 
ELSEIF SLPKVOOR_NewValue > SLPKVOORSUPPLYFRACTION,                                     !- Limiteer waarde tot bovengrens
SET MinimumOASchSLPKVOOR = SLPKVOORSUPPLYFRACTION,                               !- 
ELSE,                                                                      			    !- 
SET MinimumOASchSLPKVOOR = SLPKVOOR_NewValue,                				        !- 
ENDIF,
!-------------------------------------------------------
IF SLPKACHTER_NewValue < (SLPKACHTERSUPPLYFRACTION*MinimumFlowFraction),               !- Limiteer waarde tot ondergrens
SET MinimumOASchSLPKACHTER = SLPKACHTERSUPPLYFRACTION*MinimumFlowFraction,       !- 
ELSEIF SLPKACHTER_NewValue > SLPKACHTERSUPPLYFRACTION,                                 !- Limiteer waarde tot bovengrens
SET MinimumOASchSLPKACHTER = SLPKACHTERSUPPLYFRACTION,                           !- 
ELSE,                                                                      				!- 
SET MinimumOASchSLPKACHTER = SLPKACHTER_NewValue,                				    !- 
ENDIF,
!-------------------------------------------------------
IF SLPKOUDERS_NewValue < (SLPKOUDERSSUPPLYFRACTION*MinimumFlowFraction),               !- Limiteer waarde tot ondergrens
SET MinimumOASchSLPKOUDERS = SLPKOUDERSSUPPLYFRACTION*MinimumFlowFraction,       !- 
ELSEIF SLPKOUDERS_NewValue > SLPKOUDERSSUPPLYFRACTION,                                 !- Limiteer waarde tot bovengrens
SET MinimumOASchSLPKOUDERS = SLPKOUDERSSUPPLYFRACTION,                           !- 
ELSE,                                                                      				!- 
SET MinimumOASchSLPKOUDERS = SLPKOUDERS_NewValue,                				    !- 
ENDIF;

!======================================================================================================
!-Ventilation System 9:DCVSturing zoneniveau voor systeem D
!======================================================================================================





!======================================================================================================
!-Ventilation System 10:DCVSturing kamerniveau voor systeem D
!======================================================================================================
!Ontwerpdebiet:
!------------------------------------------------------------------------------------------------------
!- WCBENEDEN 	 25 m3/h = 0.0833 * TOT = 0.0833 * 0.67 * UNIT
!- BERGING 		 50 m3/h = 0.167  * TOT = 0.167  * 0.67 * UNIT
!- LIVING 		 75 m3/h = 0.25   * TOT = 0.25   * 0.67 * UNIT
!- BADKAMER 	 50 m3/h = 0.167  * TOT = 0.167  * 0.67 * UNIT
!- WCBOVEN 		 25 m3/h = 0.0833 * TOT = 0.0833 * 0.67 * UNIT
!- BUREAU 		 75 m3/h = 0.0833 * TOT = 0.0833 * 0.67 * UNIT
!- TOTAAL        300 m3/h


!- LIVING        150+75 m3/h
!- BUREAU        50 m3/h
!- SLPKVOOR 	 50 m3/h = 0.167  * TOT = 0.167  * 0.67 * UNIT
!- SLPKACHTER 	 50 m3/h = 0.167  * TOT = 0.167  * 0.67 * UNIT
!- SLPKOUDERS 	 75 m3/h = 0.167  * TOT = 0.167  * 0.67 * UNIT
!- TOTAAL        475 m3/h
!------------------------------------------------------------------------------------------------------
!- TOTAAL 		300 m3/h = 0.67 * UNIT
!-            0.083 m3/s
!------------------------------------------------------------------------------------------------------
!- Unit kan     450 m3/s
!-            0.125 m3/s Maximum Flow Rate {m3/s}
!------------------------------------------------------------------------------------------------------
EnergyManagementSystem:Program,
SetSchedulesBalancedDCVRoomLevel,            !- Name
SET locDay = DayOfWeek,  							        !- 
SET locHour = Hour,      !- Program Line 2
SET MinimumFlowFraction = 0.3,                                  !- Minimum debiet (30% ontwerpdebiet)
SET RegularFlowFraction = 0.5,                                  !- Normaal debiet (50% ontwerpdebiet)
SET NormativeFlowFraction = 1,                                  !- Maximaal debiet(ontwerpdebiet)
SET DCVActivationPoint = CO2out + 400,
SET IDA1 = CO2out + 400,
!=======================================================living
!- Declaratie van Locale Variabelen
!=======================================================
SET LIVINGSUPPLYFRACTION = 0.333,
SET BUREAUSUPPLYFRACTION = 0.160,
SET SLPKVOORSUPPLYFRACTION = 0.129,
SET SLPKACHTERSUPPLYFRACTION = 0.132,
SET SLPKOUDERSSUPPLYFRACTION = 0.160,
!=======================================================
!- Haal vorige waarde FlowFraction SupplyTerminals op
!=======================================================
SET LIVING_PreviousValue = @TrendAverage LIVINGSupply_FlowFraction_TrendLog  1,            !- Haal waarde vorige tijddstap op
SET BUREAU_PreviousValue = @TrendAverage BUREAUSupply_FlowFraction_TrendLog  1,          !- Haal waarde vorige tijddstap op
SET SLPKVOOR_PreviousValue = @TrendAverage SLPKVOORSupply_FlowFraction_TrendLog  1,        !- Haal waarde vorige tijddstap op
SET SLPKACHTER_PreviousValue = @TrendAverage SLPKACHTERSupply_FlowFraction_TrendLog  1,    !- Haal waarde vorige tijddstap op
SET SLPKOUDERS_PreviousValue = @TrendAverage SLPKOUDERSSupply_FlowFraction_TrendLog  1,    !- Haal waarde vorige tijddstap op
SET UPSTAIRSPREVIOUS = SLPKVOOR_PreviousValue + SLPKACHTER_PreviousValue + SLPKOUDERS_PreviousValue,
IF UPSTAIRSPREVIOUS <= 0,
SET UPSTAIRSPREVIOUS = 1,
ENDIF,
SET RATIOSLPKVOOR = SLPKVOOR_PreviousValue/UPSTAIRSPREVIOUS,
SET RATIOSLPKACHTER = SLPKACHTER_PreviousValue/UPSTAIRSPREVIOUS,
SET RATIOSLPKOUDERS = SLPKOUDERS_PreviousValue/UPSTAIRSPREVIOUS,
!=======================================================
!- Bereken RHO en FFS
!=======================================================
IF BERGINGRCLVFR > 0,
SET RHOBERGING = BERGINGRCLMFR/BERGINGRCLVFR,
ELSE,
SET RHOBERGING = 1.2,
ENDIF,
SET TELLER = RHOBERGING*(PI^2)*BERGINGRCLDP*(BERGINGRETURNHydDiamSensor^5),
SET NOEMER = 8*(BERGINGRCLMFR^2)*20,
IF NOEMER == 0,
SET NOEMER = 1,
ENDIF,
SET GlobalBERGINGFF = @Abs(TELLER/NOEMER),
!-----------------------------------------------
IF WCBENEDENRCLVFR > 0,
SET RHOWCBENEDEN = WCBENEDENRCLMFR/WCBENEDENRCLVFR,
ELSE,
SET RHOWCBENEDEN = 1.2,
ENDIF,
SET TELLER = RHOWCBENEDEN*(PI^2)*WCBENEDENRCLDP*(WCBENEDENRETURNHydDiamSensor^5),
SET NOEMER = 8*(WCBENEDENRCLMFR^2)*20,
IF NOEMER == 0,
SET NOEMER = 1,
ENDIF,
SET GlobalWCBENEDENFF = @Abs(TELLER/NOEMER),
!-----------------------------------------------
IF LIVINGRCLVFR > 0,
SET RHOLIVING = LIVINGRCLMFR/LIVINGRCLVFR,
ELSE,
SET RHOLIVING = 1.2,
ENDIF,
SET TELLER = RHOLIVING*(PI^2)*LIVINGRCLDP*(LIVINGRETURNHydDiamSensor^5),
SET NOEMER = 8*(LIVINGRCLMFR^2)*20,
IF NOEMER == 0,
SET NOEMER = 1,
ENDIF,
SET GlobalLIVINGFF = @Abs(TELLER/NOEMER),
!-----------------------------------------------
IF WCBOVENRCLVFR > 0,
SET RHOWCBOVEN = WCBOVENRCLMFR/WCBOVENRCLVFR,
ELSE,
SET RHOWCBOVEN = 1.2,
ENDIF,
SET TELLER = RHOWCBOVEN*(PI^2)*WCBOVENRCLDP*(WCBOVENRETURNHydDiamSensor^5),
SET NOEMER = 8*(WCBOVENRCLMFR^2)*20,
IF NOEMER == 0,
SET NOEMER = 1,
ENDIF,
SET GlobalWCBOVENFF = @Abs(TELLER/NOEMER),
!-----------------------------------------------
IF BADKAMERRCLVFR > 0,
SET RHOBADKAMER = BADKAMERRCLMFR/BADKAMERRCLVFR,
ELSE,
SET RHOBADKAMER = 1.2,
ENDIF,
SET TELLER = RHOBADKAMER*(PI^2)*BADKAMERRCLDP*(BADKAMERRETURNHydDiamSensor^5),
SET NOEMER = 8*(BADKAMERRCLMFR^2)*20,
IF NOEMER == 0,
SET NOEMER = 1,
ENDIF,
SET GlobalBADKAMERTELLER = TELLER,
SET GlobalBADKAMERNOEMER = NOEMER,
SET GlobalBADKAMERFF = @Abs(TELLER/NOEMER),
!-----------------------------------------------
IF BUREAURCLVFR > 0,
SET RHOBUREAU = BUREAURCLMFR/BUREAURCLVFR,
ELSE,
SET RHOBUREAU = 1.2,
ENDIF,
SET TELLER = RHOBUREAU*(PI^2)*BUREAURCLDP*BUREAURETURNHydDiamSensor^5,
SET NOEMER = 8*(BUREAURCLMFR^2)*20,
IF NOEMER == 0,
SET NOEMER = 1,
ENDIF,
SET GlobalBUREAUFF = @Abs(TELLER/NOEMER),
!=======================================================
!- Kijk of er ergens een overschrijding is en pas de flowfraction aan
!=======================================================
! BENEDEN
!-------------------------------------------------------
IF RHLIVING > 65 || CO2LIVING > DCVActivationPoint,                                    !- Activeer sturing als sturingspunt wordt overschreden
SET LIVING_NewValue = 1.05*LIVING_PreviousValue,                !-   
ELSE,  
SET LIVING_NewValue = 0.95*LIVING_PreviousValue,                !-
ENDIF, 
!-------------------------------------------------------
! BOVEN
!-------------------------------------------------------
!=======================================================
!- Activeer sturing als sturingspunt wordt overschreden
!=======================================================
SET DELTAMFR = (BADKAMERRCLMFR/0.125)*0.05, !-Bepaal percentage massflow t.o.v. totaal en voeg 5% toe
SET BADKAMERRCLMAX=0.143,
SET BADKAMERRCLMIN=0.3*BADKAMERRCLMAX,
!=======================================================
IF RHBADKAMER > 30 ,                                    !- Activeer sturing als sturingspunt wordt overschreden
!Bepaal max percentage massflowrate
IF ((BADKAMERRCLMFR/0.125)+DELTAMFR)>BADKAMERRCLMAX,
SET DELTAMFR = BADKAMERRCLMAX-(BADKAMERRCLMFR/0.125),
ENDIF,
SET SLPKVOOR_NewValue = SLPKVOOR_PreviousValue+RATIOSLPKVOOR*DELTAMFR, !-Vorige waarde + wat er verhoudingsgewijs moet bijkomen
SET SLPKACHTER_NewValue = SLPKACHTER_PreviousValue+RATIOSLPKACHTER*DELTAMFR,
SET SLPKOUDERS_NewValue = SLPKOUDERS_PreviousValue+RATIOSLPKOUDERS*DELTAMFR,
!=======================================================
! ASSUMING THIS FRICTION FACTOR AND THE CURRENT DIAMETER CALCULATE THE NEEDED EXTRA PRESSURE DIFFERENCE FOR THE 5% INCREASE
!=======================================================
SET GLOBESTDPTELLER = @Abs(8*GlobalBADKAMERFF*((BADKAMERRCLMFR+DELTAMFR*0.125)^2)*20),
SET GLOBESTDPNOEMER = @Abs(RHOBADKAMER*(PI^2)*(BADKAMERRETURNHydDiamSensor^5)),
IF GLOBESTDPNOEMER == 0,
SET GLOBESTDPNOEMER = 1,
ENDIF,
SET GLOBESTDP = @Abs(GLOBESTDPTELLER/GLOBESTDPNOEMER),
!=======================================================
!- WITH THE NEW PRESSURE DIFFERENCE CALCULATE THE NEW CROSSECTIONS AND DIAMETERS OF THE OTHER DUCTS
!=======================================================
SET TELTELLER = @Abs((8*(BERGINGRCLMFR^2)*GlobalBERGINGFF*20)^(0.2)),
SET TELNOEMER = @Abs((RHOBERGING*(PI^2)*GLOBESTDP)^(0.2)),
IF TELNOEMER == 0, 
SET TELNOEMER = 1,
ENDIF,
SET TESTBERGINGRETURNHydDiam=(TELTELLER/TELNOEMER),
SET TESTBERGINGRETURNCrossSecArea=PI*((TESTBERGINGRETURNHydDiam/2)^2),
!-------------------------------------------------------
SET TELTELLER = @Abs((8*(WCBENEDENRCLMFR^2)*GlobalWCBENEDENFF*20)^(0.2)),
SET TELNOEMER = @Abs((RHOWCBENEDEN*(PI^2)*GLOBESTDP)^(0.2)),
IF TELNOEMER == 0, 
SET TELNOEMER = 1,
ENDIF,
SET TESTWCBENEDENRETURNHydDiam=(TELTELLER/TELNOEMER),
SET TESTWCBENEDENRETURNCrossSecArea=PI*((TESTWCBENEDENRETURNHydDiam/2)^2),
!-------------------------------------------------------
SET TELTELLER = @Abs((8*(LIVINGRCLMFR^2)*GlobalLIVINGFF*20)^(0.2)),
SET TELNOEMER = @Abs((RHOLIVING*(PI^2)*GLOBESTDP)^(0.2)),
IF TELNOEMER == 0, 
SET TELNOEMER = 1,
ENDIF,
SET TESTLIVINGRETURNHydDiam=(TELTELLER/TELNOEMER),
SET TESTLIVINGRETURNCrossSecArea=PI*((TESTLIVINGRETURNHydDiam/2)^2),
!-------------------------------------------------------
SET TELTELLER = @Abs((8*(WCBOVENRCLMFR^2)*GlobalWCBOVENFF*20)^(0.2)),
SET TELNOEMER = @Abs((RHOWCBOVEN*(PI^2)*GLOBESTDP)^(0.2)),
IF TELNOEMER ==0, 
SET TELNOEMER = 1,
ENDIF,
SET TESTWCBOVENRETURNHydDiam=(TELTELLER/TELNOEMER),
SET TESTWCBOVENRETURNCrossSecArea=PI*((TESTWCBOVENRETURNHydDiam/2)^2),
!-------------------------------------------------------
!SET BADKAMERRETURNHydDiam=(8*(BADKAMERRCLMFR^2)*GlobalBADKAMERFF*20/((RHOBADKAMER*(PI^2)*GLOBESTDP))^(1/5)),
!SET BADKAMERRETURNCrossSecArea=PI*((BADKAMERRETURNHydDiam/2)^2),
!-------------------------------------------------------
SET TELTELLER = @Abs((8*(BUREAURCLMFR^2)*GlobalBUREAUFF*20)^(0.2)),
SET TELNOEMER = @Abs((RHOBUREAU*(PI^2)*GLOBESTDP)^(0.2)),
IF TELNOEMER ==0, 
SET TELNOEMER = 1,
ENDIF,
SET TESTBUREAURETURNHydDiam=(TELTELLER/TELNOEMER),
SET TESTBUREAURETURNCrossSecArea=PI*((TESTBUREAURETURNHydDiam/2)^2),
!=======================================================
! Indien Badkamer OK
!=======================================================
ELSE,
IF ((BADKAMERRCLMFR/0.125)-DELTAMFR)<BADKAMERRCLMIN,
SET DELTAMFR = (BADKAMERRCLMFR/0.125)-BADKAMERRCLMIN,
ENDIF,
SET SLPKVOOR_NewValue = SLPKVOOR_PreviousValue-RATIOSLPKVOOR*DELTAMFR,
SET SLPKACHTER_NewValue = SLPKACHTER_PreviousValue-RATIOSLPKACHTER*DELTAMFR,
SET SLPKOUDERS_NewValue = SLPKOUDERS_PreviousValue-RATIOSLPKOUDERS*DELTAMFR,
!Opgelet LIMITEER TOT MINIMUM!
!=======================================================
! ASSUMING THIS FRICTION FACTOR AND THE CURRENT DIAMETER CALCULATE THE NEEDED EXTRA PRESSURE DIFFERENCE FOR THE 5% INCREASE
!=======================================================
SET GLOBESTDPTELLER = @Abs(8*GlobalBADKAMERFF*((BADKAMERRCLMFR-DELTAMFR*0.125)^2)*20),
SET GLOBESTDPNOEMER = @Abs(RHOBADKAMER*(PI^2)*(BADKAMERRETURNHydDiamSensor^5)),
IF GLOBESTDPNOEMER == 0,
SET GLOBESTDPNOEMER = 1,
ENDIF,
SET GLOBESTDP = @Abs(GLOBESTDPTELLER/GLOBESTDPNOEMER),
!=======================================================
!- WITH THE NEW PRESSURE DIFFERENCE CALCULATE THE NEW CROSSECTIONS AND DIAMETERS OF THE OTHER DUCTS
!=======================================================
SET TELTELLER = @Abs((8*(BERGINGRCLMFR^2)*GlobalBERGINGFF*20)^(0.2)),
SET TELNOEMER = @Abs((RHOBERGING*(PI^2)*GLOBESTDP)^(0.2)),
IF TELNOEMER ==0, 
SET TELNOEMER = 1,
ENDIF,
SET TESTBERGINGRETURNHydDiam=(TELTELLER/TELNOEMER),
SET TESTBERGINGRETURNCrossSecArea=PI*((TESTBERGINGRETURNHydDiam/2)^2),
!-------------------------------------------------------
SET TELTELLER = @Abs((8*(WCBENEDENRCLMFR^2)*GlobalWCBENEDENFF*20)^(0.2)),
SET TELNOEMER = @Abs((RHOWCBENEDEN*(PI^2)*GLOBESTDP)^(0.2)),
IF TELNOEMER ==0, 
SET TELNOEMER = 1,
ENDIF,
SET TESTWCBENEDENRETURNHydDiam=(TELTELLER/TELNOEMER),
SET TESTWCBENEDENRETURNCrossSecArea=PI*((TESTWCBENEDENRETURNHydDiam/2)^2),
!-------------------------------------------------------
SET TELTELLER = @Abs((8*(LIVINGRCLMFR^2)*GlobalLIVINGFF*20)^(0.2)),
SET TELNOEMER = @Abs((RHOLIVING*(PI^2)*GLOBESTDP)^(0.2)),
IF TELNOEMER ==0, 
SET TELNOEMER = 1,
ENDIF,
SET TESTLIVINGRETURNHydDiam=(TELTELLER/TELNOEMER),
SET TESTLIVINGRETURNCrossSecArea=PI*((TESTLIVINGRETURNHydDiam/2)^2),
!-------------------------------------------------------
SET TELTELLER = @Abs((8*(WCBOVENRCLMFR^2)*GlobalWCBOVENFF*20)^(0.2)),
SET TELNOEMER = @Abs((RHOWCBOVEN*(PI^2)*GLOBESTDP)^(0.2)),
IF TELNOEMER ==0, 
SET TELNOEMER = 1,
ENDIF,
SET TESTWCBOVENRETURNHydDiam=(TELTELLER/TELNOEMER),
SET TESTWCBOVENRETURNCrossSecArea=PI*((TESTWCBOVENRETURNHydDiam/2)^2),
!-------------------------------------------------------
!SET BADKAMERRETURNHydDiam=(8*(BADKAMERRCLMFR^2)*GlobalBADKAMERFF*20/((RHOBADKAMER*(PI^2)*GLOBESTDP))^(1/5)),
!SET BADKAMERRETURNCrossSecArea=PI*((BADKAMERRETURNHydDiam/2)^2),
!-------------------------------------------------------
SET TELTELLER = @Abs((8*(BUREAURCLMFR^2)*GlobalBUREAUFF*20)^(0.2)),
SET TELNOEMER = @Abs((RHOBUREAU*(PI^2)*GLOBESTDP)^(0.2)),
IF TELNOEMER ==0, 
SET TELNOEMER = 1,
ENDIF,
SET TESTBUREAURETURNHydDiam=(TELTELLER/TELNOEMER),
SET TESTBUREAURETURNCrossSecArea=PI*((TESTBUREAURETURNHydDiam/2)^2),
!-------------------------------------------------------
IF CO2SLPKVOOR > DCVActivationPoint,
SET SLPKVOOR_NewValue = 1.05*SLPKVOOR_PreviousValue,          !- 
ELSE,
SET SLPKVOOR_NewValue = 0.95*SLPKVOOR_PreviousValue,          !-
ENDIF,
IF CO2SLPKACHTER > DCVActivationPoint,
SET SLPKACHTER_NewValue = 1.05*SLPKACHTER_PreviousValue,    !-
ELSE,
SET SLPKACHTER_NewValue = 0.95*SLPKACHTER_PreviousValue,          !-
ENDIF,
IF CO2SLPKOUDERS > DCVActivationPoint, 
SET SLPKOUDERS_NewValue = 1.05*SLPKOUDERS_PreviousValue,    !-
ELSE,
SET SLPKOUDERS_NewValue = 0.95*SLPKOUDERS_PreviousValue,          !-
ENDIF,
ENDIF, 
!=======================================================
!- Limiteer de nieuwe flowfraction tot de range min-max 
!=======================================================                              
IF LIVING_NewValue < (LIVINGSUPPLYFRACTION*MinimumFlowFraction),                       !- Limiteer waarde tot ondergrens
SET MinimumOASchLIVING = LIVINGSUPPLYFRACTION*MinimumFlowFraction,               !- 
ELSEIF LIVING_NewValue > LIVINGSUPPLYFRACTION,                                         !- Limiteer waarde tot bovengrens
SET MinimumOASchLIVING = LIVINGSUPPLYFRACTION,                                   !- 
ELSE,                                                                      		        !- 
SET MinimumOASchLIVING = LIVING_NewValue,                			            !- 
ENDIF,
!-------------------------------------------------------
IF SLPKVOOR_NewValue < (SLPKVOORSUPPLYFRACTION*MinimumFlowFraction),                   !- Limiteer waarde tot ondergrens
SET MinimumOASchSLPKVOOR = SLPKVOORSUPPLYFRACTION*MinimumFlowFraction,           !- 
ELSEIF SLPKVOOR_NewValue > SLPKVOORSUPPLYFRACTION,                                     !- Limiteer waarde tot bovengrens
SET MinimumOASchSLPKVOOR = SLPKVOORSUPPLYFRACTION,                               !- 
ELSE,                                                                      		    !- 
SET MinimumOASchSLPKVOOR = SLPKVOOR_NewValue,                				        !- 
ENDIF,
!-------------------------------------------------------
IF SLPKACHTER_NewValue < (SLPKACHTERSUPPLYFRACTION*MinimumFlowFraction),               !- Limiteer waarde tot ondergrens
SET MinimumOASchSLPKACHTER = SLPKACHTERSUPPLYFRACTION*MinimumFlowFraction,       !- 
ELSEIF SLPKACHTER_NewValue > SLPKACHTERSUPPLYFRACTION,                                 !- Limiteer waarde tot bovengrens
SET MinimumOASchSLPKACHTER = SLPKACHTERSUPPLYFRACTION,                           !- 
ELSE,                                                                      				!- 
SET MinimumOASchSLPKACHTER = SLPKACHTER_NewValue,                				    !- 
ENDIF,
!-------------------------------------------------------
IF SLPKOUDERS_NewValue < (SLPKOUDERSSUPPLYFRACTION*MinimumFlowFraction),               !- Limiteer waarde tot ondergrens
SET MinimumOASchSLPKOUDERS = SLPKOUDERSSUPPLYFRACTION*MinimumFlowFraction,       !- 
ELSEIF SLPKOUDERS_NewValue > SLPKOUDERSSUPPLYFRACTION,                                 !- Limiteer waarde tot bovengrens
SET MinimumOASchSLPKOUDERS = SLPKOUDERSSUPPLYFRACTION,                           !- 
ELSE,                                                                      				!- 
SET MinimumOASchSLPKOUDERS = SLPKOUDERS_NewValue,                				    !- 
ENDIF;



!======================================================================================================
!-Ventilation System 11:ACDPSturing 
!======================================================================================================
EnergyManagementSystem:Program,
ACDSturing,              !- Name
SET locHour = Hour,      !- Program Line 1
SET locDay = DayOfWeek,  !- Program Line 2
SET MinimumFlowFraction = 0.17,   
!=======================================================
!- Declaratie van Locale Variabelen
!=======================================================
SET MAXWCBENEDENEXHAUSTFRACTION =  0.0833 * 0.67,  	            !- Exhaust fraction van totale flow unit.
SET MAXBERGINGEXHAUSTFRACTION =  0.167 * 0.67,  	                !- 
SET MAXLIVINGEXHAUSTFRACTION =  0.25 * 0.67,  	                    !- 
SET MAXBADKAMEREXHAUSTFRACTION =  0.167 * 0.67,  	                !- 
SET MAXWCBOVENEXHAUSTFRACTION = 0.0833 * 0.67,  	                !- 
!-------------------------------------------------------
SET MINWCBENEDENEXHAUSTFRACTION =  MAXWCBENEDENEXHAUSTFRACTION * MinimumFlowFraction,  	            !- Exhaust fraction van totale flow unit.
SET MINBERGINGEXHAUSTFRACTION =  MAXBERGINGEXHAUSTFRACTION * MinimumFlowFraction,  	                !- 
SET MINLIVINGEXHAUSTFRACTION =  MAXLIVINGEXHAUSTFRACTION * MinimumFlowFraction,  	                    !- 
SET MINBADKAMEREXHAUSTFRACTION =  MAXBADKAMEREXHAUSTFRACTION * MinimumFlowFraction,  	                !- 
SET MINWCBOVENEXHAUSTFRACTION = MAXWCBOVENEXHAUSTFRACTION * MinimumFlowFraction,  	                !- 
SET STEPSIZE=0.012*0.125,
SET IDA1 = CO2out + 400,
!=======================================================
!- Indien regen, wind of te koud
!=======================================================
IF (Rain > 0 || WindSpeed >= 8 || Tout <= 10),  !- A4
SET FanAndCoilAvailSched = 1,  !- A5
SET WindowAvailabilitySched = 0,  !- A6
SET WindowAvailabilitySched0013 = 0,  !- A6
SET WindowAvailabilitySched0014 = 0,  !- A6
SET WindowAvailabilitySched0004 = 0,  !- A6
SET ExhaustFanAvailabilitySched =  0,  !- A7
!=======================================================
!- Als warmtevraag en het is buiten koud
!=======================================================
ELSEIF LivingPredictedHeatingLoad > 0 && Tout < Texh,  !- A8
SET FanAndCoilAvailSched = 1,  !- A9
SET WindowAvailabilitySched = 0,  !- A10
SET WindowAvailabilitySched0013 = 0,  !- A6
SET WindowAvailabilitySched0014 = 0,  !- A6
SET WindowAvailabilitySched0004 = 0,  !- A6
SET ExhaustFanAvailabilitySched =  0,  !- A11
!=======================================================
!- Als warmtevraag en buiten warm > RAMEN OPEN
!=======================================================
ELSEIF LivingPredictedHeatingLoad > 0 && Tout >= Texh ,  !- A12
SET FanAndCoilAvailSched = 0,  !- A13
SET WindowAvailabilitySched = 0,  !- A14
SET WindowAvailabilitySched0013 = 1,  !- A6
SET WindowAvailabilitySched0014 = 0,  !- A6
SET WindowAvailabilitySched0004 = 1,  !- A6
SET WOF0004= 0.2,
SET WOF0010= 0.2,
SET WOF0012= 0.05,
SET WOF0013= 0.05,
!+++++++++++++++++++++++++++++++++++++++++++++++++++++++
!- Als weinig wind en natuurlijke ventilatie
!+++++++++++++++++++++++++++++++++++++++++++++++++++++++
IF AverageWindSpeed10 <= 3,  !- A15
SET WindowAvailabilitySched0014 = 1,  !- A6
SET WOF0004= 0.2,
SET WOF0010= 0.2,
SET WOF0012= 0.05,
SET WOF0013= 0.05,
SET ExhaustFanAvailabilitySched =  1,  !- A16 ACTIVEER C
!+++++++++++++++++++++++++++++++++++++++++++++++++++++++
IF WarmupFlag == 1,
!-------------------------------------------------------
ELSE,
!-------------------------------------------------------
 IF (Month == 1) && (DayOfMonth == 1) && (CurrentTime < 0.1),
!-------------------------------------------------------
  SET WCBENEDENEXHAUSTFANFRACTION =  0.0833 * 0.67,  	            !- Exhaust fraction van totale flow unit.
  SET BERGINGEXHAUSTFANFRACTION =  0.167 * 0.67,  	                    !- 
  SET LIVINGEXHAUSTFFANRACTION =  0.25 * 0.67,  	                    !- 
  SET BADKAMEREXHAUSTFANFRACTION =  0.167 * 0.67,  	                    !- 
  SET WCBOVENEXHAUSTFANFRACTION = 0.0833 * 0.67,  	                    !- 
!-------------------------------------------------------
 ELSE,
  SET PREVWCBENEDENEXHAUSTFRACTION = WCBENEDENEFF,  	            !- Exhaust fraction van totale flow unit.
  SET PREVBERGINGEXHAUSTFRACTION = BERGINGEFF,  	                    !- 
  SET PREVLIVINGEXHAUSTFRACTION = LIVINGEFF,  	                    !- 
  SET PREVBADKAMEREXHAUSTFRACTION = BADKAMEREFF,  	                    !- 
  SET PREVWCBOVENEXHAUSTFRACTION = WCBOVENEFF,  	                    !- 
!=======================================================
!- Indien alle sensoren onder drempelwaarden
!=======================================================
  IF RHLIVING < 65 && RHBADKAMER < 65 && CO2LIVING < IDA1 && CO2SLPKVOOR < IDA1 && CO2SLPKACHTER < IDA1 && CO2SLPKOUDERS < IDA1,        !- Name
   SET WCBENEDENEXHAUSTFANFRACTION =  @Max PREVWCBENEDENEXHAUSTFRACTION-STEPSIZE MINWCBENEDENEXHAUSTFRACTION,  	!- 
   SET BERGINGEXHAUSTFANFRACTION =  @Max PREVBERGINGEXHAUSTFRACTION-STEPSIZE MINBERGINGEXHAUSTFRACTION,  	    !- 
   SET LIVINGEXHAUSTFANFRACTION =  @Max PREVLIVINGEXHAUSTFRACTION-STEPSIZE MINLIVINGEXHAUSTFRACTION,  	    !- 
   SET BADKAMEREXHAUSTFANFRACTION =  @Max PREVBADKAMEREXHAUSTFRACTION-STEPSIZE MINBADKAMEREXHAUSTFRACTION,  	!- 
   SET WCBOVENEXHAUSTFANFRACTION = @Max PREVWCBOVENEXHAUSTFRACTION-STEPSIZE MINWCBOVENEXHAUSTFRACTION,  	    !- 
!=======================================================
!- Indien  er in beide zones sensoren boven drempelwaarde zijn
!=======================================================
  ELSEIF (RHLIVING >= 65 || CO2LIVING >= IDA1) && (RHBADKAMER >= 65 || CO2SLPKVOOR >= IDA1 || CO2SLPKACHTER >= IDA1 || CO2SLPKOUDERS >= IDA1),
   SET WCBENEDENEXHAUSTFANFRACTION =  @Min PREVWCBENEDENEXHAUSTFRACTION+STEPSIZE MAXWCBENEDENEXHAUSTFRACTION,  	!- 
   SET BERGINGEXHAUSTFANFRACTION =  @Min PREVBERGINGEXHAUSTFRACTION+STEPSIZE MAXBERGINGEXHAUSTFRACTION,  	    !- 
   SET LIVINGEXHAUSTFANFRACTION =  @Min PREVLIVINGEXHAUSTFRACTION+STEPSIZE MAXLIVINGEXHAUSTFRACTION,  	    !- 
   SET BADKAMEREXHAUSTFANFRACTION =  @Min PREVBADKAMEREXHAUSTFRACTION+STEPSIZE MAXBADKAMEREXHAUSTFRACTION,  	!- 
   SET WCBOVENEXHAUSTFANFRACTION = @Min PREVWCBOVENEXHAUSTFRACTION+STEPSIZE MAXWCBOVENEXHAUSTFRACTION,  	    !- 
!=======================================================
!- Indien sensoren dagzone boven drempelwaarden
!=======================================================
  ELSEIF (RHLIVING >= 65 || CO2LIVING >= IDA1) && (RHBADKAMER < 65 && CO2SLPKVOOR < IDA1 && CO2SLPKACHTER < IDA1 && CO2SLPKOUDERS < IDA1),
   SET WCBENEDENEXHAUSTFANFRACTION =  @Min PREVWCBENEDENEXHAUSTFRACTION+STEPSIZE MAXWCBENEDENEXHAUSTFRACTION,  	                    !- 
   SET BERGINGEXHAUSTFANFRACTION =  @Min PREVBERGINGEXHAUSTFRACTION+STEPSIZE MAXBERGINGEXHAUSTFRACTION,  	                        !- 
   SET LIVINGEXHAUSTFANFRACTION =  @Min PREVLIVINGEXHAUSTFRACTION+STEPSIZE MAXLIVINGEXHAUSTFRACTION,  	                        !- 
   SET BADKAMEREXHAUSTFANFRACTION = @Max PREVBADKAMEREXHAUSTFRACTION-STEPSIZE MINBADKAMEREXHAUSTFRACTION,  	                    !- 
   SET WCBOVENEXHAUSTFANFRACTION = @Max PREVWCBOVENEXHAUSTFRACTION-STEPSIZE MINWCBOVENEXHAUSTFRACTION,  	                        !- 
!=======================================================
!- Indien sensoren nachtzone boven drempelwaarden
!=======================================================
  ELSEIF (RHLIVING < 65 && CO2LIVING < IDA1) && (RHBADKAMER >= 65 || CO2SLPKVOOR >= IDA1 || CO2SLPKACHTER >= IDA1 || CO2SLPKOUDERS >= IDA1),
   SET WCBENEDENEXHAUSTFANFRACTION =  @Max PREVWCBENEDENEXHAUSTFRACTION-STEPSIZE MINWCBENEDENEXHAUSTFRACTION,  	                    !- 
   SET BERGINGEXHAUSTFANFRACTION =  @Max PREVBERGINGEXHAUSTFRACTION-STEPSIZE MINBERGINGEXHAUSTFRACTION,  	                        !- 
   SET LIVINGEXHAUSTFANFRACTION =  @Max PREVLIVINGEXHAUSTFRACTION-STEPSIZE MINLIVINGEXHAUSTFRACTION,  	                        !- 
   SET BADKAMEREXHAUSTFANFRACTION =  @Min PREVBADKAMEREXHAUSTFRACTION+STEPSIZE MAXBADKAMEREXHAUSTFRACTION,  	                    !- 
   SET WCBOVENEXHAUSTFANFRACTION = @Min PREVWCBOVENEXHAUSTFRACTION+STEPSIZE MAXWCBOVENEXHAUSTFRACTION,  	                        !- 
  ENDIF,
 ENDIF,
ENDIF,
!+++++++++++++++++++++++++++++++++++++++++++++++++++++++
ELSE,
SET ExhaustFanAvailabilitySched =  0,  !- A37
ENDIF,                   !- A32
!=======================================================
!- Als geen warmtevraag en buiten fris
!=======================================================
ELSEIF (LivingPredictedHeatingLoad <= 0 || SLPKOUDERSPredictedHeatingLoad <= 0 ) && Tout < Texh ,  !- A33
SET FanAndCoilAvailSched = 0,  !- A34
SET WindowAvailabilitySched = 0,  !- A35
SET WindowAvailabilitySched0013 = 1,  !- A6
SET WindowAvailabilitySched0014 = 0,  !- A6
SET WindowAvailabilitySched0004 = 1,  !- A6
SET WOF0004= 0.2,
SET WOF0010= 0.2,
SET WOF0012= 0.05,
SET WOF0013= 0.05,
IF AverageWindSpeed10 <= 3,  !- A36
SET WindowAvailabilitySched0014 = 1,
SET WOF0004= 0.2,
SET WOF0010= 0.2,
SET WOF0012= 0.05,
SET WOF0013= 0.05,
SET ExhaustFanAvailabilitySched =  1,  !- A37
!+++++++++++++++++++++++++++++++++++++++++++++++++++++++
IF WarmupFlag == 1,
!-------------------------------------------------------
ELSE,
!-------------------------------------------------------
 IF (Month == 1) && (DayOfMonth == 1) && (CurrentTime < 0.1),
!-------------------------------------------------------
  SET WCBENEDENEXHAUSTFANFRACTION =  0.0833 * 0.67,  	            !- Exhaust fraction van totale flow unit.
  SET BERGINGEXHAUSTFANFRACTION =  0.167 * 0.67,  	                    !- 
  SET LIVINGEXHAUSTFFANRACTION =  0.25 * 0.67,  	                    !- 
  SET BADKAMEREXHAUSTFANFRACTION =  0.167 * 0.67,  	                    !- 
  SET WCBOVENEXHAUSTFANFRACTION = 0.0833 * 0.67,  	                    !- 
!-------------------------------------------------------
 ELSE,
  SET PREVWCBENEDENEXHAUSTFRACTION = WCBENEDENEFF,  	            !- Exhaust fraction van totale flow unit.
  SET PREVBERGINGEXHAUSTFRACTION = BERGINGEFF,  	                    !- 
  SET PREVLIVINGEXHAUSTFRACTION = LIVINGEFF,  	                    !- 
  SET PREVBADKAMEREXHAUSTFRACTION = BADKAMEREFF,  	                    !- 
  SET PREVWCBOVENEXHAUSTFRACTION = WCBOVENEFF,  	                    !- 
!=======================================================
!- Indien alle sensoren onder drempelwaarden
!=======================================================
  IF RHLIVING < 65 && RHBADKAMER < 65 && CO2LIVING < IDA1 && CO2SLPKVOOR < IDA1 && CO2SLPKACHTER < IDA1 && CO2SLPKOUDERS < IDA1,        !- Name
   SET WCBENEDENEXHAUSTFANFRACTION =  @Max PREVWCBENEDENEXHAUSTFRACTION-STEPSIZE MINWCBENEDENEXHAUSTFRACTION,  	!- 
   SET BERGINGEXHAUSTFANFRACTION =  @Max PREVBERGINGEXHAUSTFRACTION-STEPSIZE MINBERGINGEXHAUSTFRACTION,  	    !- 
   SET LIVINGEXHAUSTFANFRACTION =  @Max PREVLIVINGEXHAUSTFRACTION-STEPSIZE MINLIVINGEXHAUSTFRACTION,  	    !- 
   SET BADKAMEREXHAUSTFANFRACTION =  @Max PREVBADKAMEREXHAUSTFRACTION-STEPSIZE MINBADKAMEREXHAUSTFRACTION,  	!- 
   SET WCBOVENEXHAUSTFANFRACTION = @Max PREVWCBOVENEXHAUSTFRACTION-STEPSIZE MINWCBOVENEXHAUSTFRACTION,  	    !- 
!=======================================================
!- Indien  er in beide zones sensoren boven drempelwaarde zijn
!=======================================================
  ELSEIF (RHLIVING >= 65 || CO2LIVING >= IDA1) && (RHBADKAMER >= 65 || CO2SLPKVOOR >= IDA1 || CO2SLPKACHTER >= IDA1 || CO2SLPKOUDERS >= IDA1),
   SET WCBENEDENEXHAUSTFANFRACTION =  @Min PREVWCBENEDENEXHAUSTFRACTION+STEPSIZE MAXWCBENEDENEXHAUSTFRACTION,  	!- 
   SET BERGINGEXHAUSTFANFRACTION =  @Min PREVBERGINGEXHAUSTFRACTION+STEPSIZE MAXBERGINGEXHAUSTFRACTION,  	    !- 
   SET LIVINGEXHAUSTFANFRACTION =  @Min PREVLIVINGEXHAUSTFRACTION+STEPSIZE MAXLIVINGEXHAUSTFRACTION,  	    !- 
   SET BADKAMEREXHAUSTFANFRACTION =  @Min PREVBADKAMEREXHAUSTFRACTION+STEPSIZE MAXBADKAMEREXHAUSTFRACTION,  	!- 
   SET WCBOVENEXHAUSTFANFRACTION = @Min PREVWCBOVENEXHAUSTFRACTION+STEPSIZE MAXWCBOVENEXHAUSTFRACTION,  	    !- 
!=======================================================
!- Indien sensoren dagzone boven drempelwaarden
!=======================================================
  ELSEIF (RHLIVING >= 65 || CO2LIVING >= IDA1) && (RHBADKAMER < 65 && CO2SLPKVOOR < IDA1 && CO2SLPKACHTER < IDA1 && CO2SLPKOUDERS < IDA1),
   SET WCBENEDENEXHAUSTFANFRACTION =  @Min PREVWCBENEDENEXHAUSTFRACTION+STEPSIZE MAXWCBENEDENEXHAUSTFRACTION,  	                    !- 
   SET BERGINGEXHAUSTFANFRACTION =  @Min PREVBERGINGEXHAUSTFRACTION+STEPSIZE MAXBERGINGEXHAUSTFRACTION,  	                        !- 
   SET LIVINGEXHAUSTFANFRACTION =  @Min PREVLIVINGEXHAUSTFRACTION+STEPSIZE MAXLIVINGEXHAUSTFRACTION,  	                        !- 
   SET BADKAMEREXHAUSTFANFRACTION = @Max PREVBADKAMEREXHAUSTFRACTION-STEPSIZE MINBADKAMEREXHAUSTFRACTION,  	                    !- 
   SET WCBOVENEXHAUSTFANFRACTION = @Max PREVWCBOVENEXHAUSTFRACTION-STEPSIZE MINWCBOVENEXHAUSTFRACTION,  	                        !- 
!=======================================================
!- Indien sensoren nachtzone boven drempelwaarden
!=======================================================
  ELSEIF (RHLIVING < 65 && CO2LIVING < IDA1) && (RHBADKAMER >= 65 || CO2SLPKVOOR >= IDA1 || CO2SLPKACHTER >= IDA1 || CO2SLPKOUDERS >= IDA1),
   SET WCBENEDENEXHAUSTFANFRACTION =  @Max PREVWCBENEDENEXHAUSTFRACTION-STEPSIZE MINWCBENEDENEXHAUSTFRACTION,  	                    !- 
   SET BERGINGEXHAUSTFANFRACTION =  @Max PREVBERGINGEXHAUSTFRACTION-STEPSIZE MINBERGINGEXHAUSTFRACTION,  	                        !- 
   SET LIVINGEXHAUSTFANFRACTION =  @Max PREVLIVINGEXHAUSTFRACTION-STEPSIZE MINLIVINGEXHAUSTFRACTION,  	                        !- 
   SET BADKAMEREXHAUSTFANFRACTION =  @Min PREVBADKAMEREXHAUSTFRACTION+STEPSIZE MAXBADKAMEREXHAUSTFRACTION,  	                    !- 
   SET WCBOVENEXHAUSTFANFRACTION = @Min PREVWCBOVENEXHAUSTFRACTION+STEPSIZE MAXWCBOVENEXHAUSTFRACTION,  	                        !- 
  ENDIF,
 ENDIF,
ENDIF,
ELSE,
SET ExhaustFanAvailabilitySched =  0,  !- A37
!+++++++++++++++++++++++++++++++++++++++++++++++++++++++
ENDIF,                   !- A53
ELSEIF ((CO2LIVING >= 800) || (CO2BUREAU >= 800) || (CO2SLPKVOOR >= 800)|| (CO2SLPKACHTER >= 800)|| (CO2SLPKOUDERS >= 800)),  !- A57
SET FanAndCoilAvailSched = 0,  !- A58
SET WindowAvailabilitySched = 0,  !- A59
SET WindowAvailabilitySched0013 = 1,  !- A6
SET WindowAvailabilitySched0014 = 0,  !- A6
SET WindowAvailabilitySched0004 = 1,  !- A6
SET WOF0004= 0.2,
SET WOF0010= 0.2,
SET WOF0012= 0.05,
SET WOF0013= 0.05,
IF AverageWindSpeed10 <= 3,  !- A60
SET WOF0004= 0.2,
SET WOF0010= 0.2,
SET WOF0012= 0.05,
SET WOF0013= 0.05,
SET WindowAvailabilitySched0014 = 1,
SET ExhaustFanAvailabilitySched =  1,  !- A61
!+++++++++++++++++++++++++++++++++++++++++++++++++++++++
IF WarmupFlag == 1,
!-------------------------------------------------------
ELSE,
!-------------------------------------------------------
 IF (Month == 1) && (DayOfMonth == 1) && (CurrentTime < 0.1),
!-------------------------------------------------------
  SET WCBENEDENEXHAUSTFANFRACTION =  0.0833 * 0.67,  	            !- Exhaust fraction van totale flow unit.
  SET BERGINGEXHAUSTFANFRACTION =  0.167 * 0.67,  	                    !- 
  SET LIVINGEXHAUSTFFANRACTION =  0.25 * 0.67,  	                    !- 
  SET BADKAMEREXHAUSTFANFRACTION =  0.167 * 0.67,  	                    !- 
  SET WCBOVENEXHAUSTFANFRACTION = 0.0833 * 0.67,  	                    !- 
!-------------------------------------------------------
 ELSE,
  SET PREVWCBENEDENEXHAUSTFRACTION = WCBENEDENEFF,  	            !- Exhaust fraction van totale flow unit.
  SET PREVBERGINGEXHAUSTFRACTION = BERGINGEFF,  	                    !- 
  SET PREVLIVINGEXHAUSTFRACTION = LIVINGEFF,  	                    !- 
  SET PREVBADKAMEREXHAUSTFRACTION = BADKAMEREFF,  	                    !- 
  SET PREVWCBOVENEXHAUSTFRACTION = WCBOVENEFF,  	                    !- 
!=======================================================
!- Indien alle sensoren onder drempelwaarden
!=======================================================
  IF RHLIVING < 65 && RHBADKAMER < 65 && CO2LIVING < IDA1 && CO2SLPKVOOR < IDA1 && CO2SLPKACHTER < IDA1 && CO2SLPKOUDERS < IDA1,        !- Name
   SET WCBENEDENEXHAUSTFANFRACTION =  @Max PREVWCBENEDENEXHAUSTFRACTION-STEPSIZE MINWCBENEDENEXHAUSTFRACTION,  	!- 
   SET BERGINGEXHAUSTFANFRACTION =  @Max PREVBERGINGEXHAUSTFRACTION-STEPSIZE MINBERGINGEXHAUSTFRACTION,  	    !- 
   SET LIVINGEXHAUSTFANFRACTION =  @Max PREVLIVINGEXHAUSTFRACTION-STEPSIZE MINLIVINGEXHAUSTFRACTION,  	    !- 
   SET BADKAMEREXHAUSTFANFRACTION =  @Max PREVBADKAMEREXHAUSTFRACTION-STEPSIZE MINBADKAMEREXHAUSTFRACTION,  	!- 
   SET WCBOVENEXHAUSTFANFRACTION = @Max PREVWCBOVENEXHAUSTFRACTION-STEPSIZE MINWCBOVENEXHAUSTFRACTION,  	    !- 
!=======================================================
!- Indien  er in beide zones sensoren boven drempelwaarde zijn
!=======================================================
  ELSEIF (RHLIVING >= 65 || CO2LIVING >= IDA1) && (RHBADKAMER >= 65 || CO2SLPKVOOR >= IDA1 || CO2SLPKACHTER >= IDA1 || CO2SLPKOUDERS >= IDA1),
   SET WCBENEDENEXHAUSTFANFRACTION =  @Min PREVWCBENEDENEXHAUSTFRACTION+STEPSIZE MAXWCBENEDENEXHAUSTFRACTION,  	!- 
   SET BERGINGEXHAUSTFANFRACTION =  @Min PREVBERGINGEXHAUSTFRACTION+STEPSIZE MAXBERGINGEXHAUSTFRACTION,  	    !- 
   SET LIVINGEXHAUSTFANFRACTION =  @Min PREVLIVINGEXHAUSTFRACTION+STEPSIZE MAXLIVINGEXHAUSTFRACTION,  	    !- 
   SET BADKAMEREXHAUSTFANFRACTION =  @Min PREVBADKAMEREXHAUSTFRACTION+STEPSIZE MAXBADKAMEREXHAUSTFRACTION,  	!- 
   SET WCBOVENEXHAUSTFANFRACTION = @Min PREVWCBOVENEXHAUSTFRACTION+STEPSIZE MAXWCBOVENEXHAUSTFRACTION,  	    !- 
!=======================================================
!- Indien sensoren dagzone boven drempelwaarden
!=======================================================
  ELSEIF (RHLIVING >= 65 || CO2LIVING >= IDA1) && (RHBADKAMER < 65 && CO2SLPKVOOR < IDA1 && CO2SLPKACHTER < IDA1 && CO2SLPKOUDERS < IDA1),
   SET WCBENEDENEXHAUSTFANFRACTION =  @Min PREVWCBENEDENEXHAUSTFRACTION+STEPSIZE MAXWCBENEDENEXHAUSTFRACTION,  	                    !- 
   SET BERGINGEXHAUSTFANFRACTION =  @Min PREVBERGINGEXHAUSTFRACTION+STEPSIZE MAXBERGINGEXHAUSTFRACTION,  	                        !- 
   SET LIVINGEXHAUSTFANFRACTION =  @Min PREVLIVINGEXHAUSTFRACTION+STEPSIZE MAXLIVINGEXHAUSTFRACTION,  	                        !- 
   SET BADKAMEREXHAUSTFANFRACTION = @Max PREVBADKAMEREXHAUSTFRACTION-STEPSIZE MINBADKAMEREXHAUSTFRACTION,  	                    !- 
   SET WCBOVENEXHAUSTFANFRACTION = @Max PREVWCBOVENEXHAUSTFRACTION-STEPSIZE MINWCBOVENEXHAUSTFRACTION,  	                        !- 
!=======================================================
!- Indien sensoren nachtzone boven drempelwaarden
!=======================================================
  ELSEIF (RHLIVING < 65 && CO2LIVING < IDA1) && (RHBADKAMER >= 65 || CO2SLPKVOOR >= IDA1 || CO2SLPKACHTER >= IDA1 || CO2SLPKOUDERS >= IDA1),
   SET WCBENEDENEXHAUSTFANFRACTION =  @Max PREVWCBENEDENEXHAUSTFRACTION-STEPSIZE MINWCBENEDENEXHAUSTFRACTION,  	                    !- 
   SET BERGINGEXHAUSTFANFRACTION =  @Max PREVBERGINGEXHAUSTFRACTION-STEPSIZE MINBERGINGEXHAUSTFRACTION,  	                        !- 
   SET LIVINGEXHAUSTFANFRACTION =  @Max PREVLIVINGEXHAUSTFRACTION-STEPSIZE MINLIVINGEXHAUSTFRACTION,  	                        !- 
   SET BADKAMEREXHAUSTFANFRACTION =  @Min PREVBADKAMEREXHAUSTFRACTION+STEPSIZE MAXBADKAMEREXHAUSTFRACTION,  	                    !- 
   SET WCBOVENEXHAUSTFANFRACTION = @Min PREVWCBOVENEXHAUSTFRACTION+STEPSIZE MAXWCBOVENEXHAUSTFRACTION,  	                        !- 
  ENDIF,
 ENDIF,
ENDIF,
!+++++++++++++++++++++++++++++++++++++++++++++++++++++++
ELSE,
SET ExhaustFanAvailabilitySched =  0,  !- A37
ENDIF,                   !- A77
ELSE,                    !- A78
SET FanAndCoilAvailSched = 1,  !- A79
SET WindowAvailabilitySched = 0,  !- A80
SET WindowAvailabilitySched0013 = 0,  !- A6
SET WindowAvailabilitySched0014 = 0,  !- A6
SET WindowAvailabilitySched0004 = 0,  !- A6
SET ExhaustFanAvailabilitySched = 0,  !- A81
ENDIF;                   !- A82


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

!- ------------------------------------------------------------
!- ENVIRONMENT
!- ------------------------------------------------------------
Output:Variable,*,AverageWindSpeed,Timestep; !average last 10min
Output:Variable,*,AverageWindDirection,Timestep; !average last 10min Doet E+ dit correct voor waarden dichtbij 0°
Output:Variable,*,Site Wind Speed,Timestep;
Output:Variable,*,Site Wind Direction,Timestep;
Output:Variable,*,Site Rain Status,Timestep;
Output:Variable,*,Site Outdoor Air Drybulb Temperature,Timestep;
Output:Variable,*,Site Outdoor Air Relative Humidity,Timestep;
Output:Variable,OutdoorCO2Schedule,Schedule Value ,Timestep;
!- ------------------------------------------------------------
!- TEMPERATURE LEVELS
!- ------------------------------------------------------------
Output:Variable,HAL,AFN Node Temperature ,Timestep;
Output:Variable,BERGING,AFN Node Temperature ,Timestep;
Output:Variable,WCBENEDEN,AFN Node Temperature ,Timestep;
Output:Variable,LIVING,AFN Node Temperature ,Timestep;
Output:Variable,NACHTHAL,AFN Node Temperature ,Timestep;
Output:Variable,BUREAU,AFN Node Temperature ,Timestep;
Output:Variable,WCBOVEN,AFN Node Temperature ,Timestep;
Output:Variable,BADKAMER,AFN Node Temperature ,Timestep;
Output:Variable,SLPKVOOR,AFN Node Temperature ,Timestep;
Output:Variable,SLPKACHTER,AFN Node Temperature ,Timestep;
Output:Variable,SLPKOUDERS,AFN Node Temperature ,Timestep;
!- ------------------------------------------------------------
!- RELATIVE HUMIDITY LEVELS
!- ------------------------------------------------------------
Output:Variable,*,Zone Air Relative Humidity ,Timestep;
!- ------------------------------------------------------------
!- CO2 LEVELS
!- ------------------------------------------------------------
Output:Variable,HAL,AFN Node CO2 Concentration ,Timestep;
Output:Variable,BERGING,AFN Node CO2 Concentration ,Timestep;
Output:Variable,WCBENEDEN,AFN Node CO2 Concentration ,Timestep;
Output:Variable,LIVING,AFN Node CO2 Concentration ,Timestep;
Output:Variable,NACHTHAL,AFN Node CO2 Concentration ,Timestep;
Output:Variable,BUREAU,AFN Node CO2 Concentration ,Timestep;
Output:Variable,WCBOVEN,AFN Node CO2 Concentration ,Timestep;
Output:Variable,BADKAMER,AFN Node CO2 Concentration ,Timestep;
Output:Variable,SLPKVOOR,AFN Node CO2 Concentration ,Timestep;
Output:Variable,SLPKACHTER,AFN Node CO2 Concentration ,Timestep;
Output:Variable,SLPKOUDERS,AFN Node CO2 Concentration ,Timestep;
!------------------------------------------------------------
!- HEAT, MOISTURE AND CO2 SOURCES PEOPLE&ACTIVITIES
!- ------------------------------------------------------------
Output:Variable,*,Zone People Occupant Count ,Timestep;
Output:Variable,*,Zone Electric Equipment Total Heating Rate ,Timestep; !- SOM VAN RADIANT CONVECTIVE & LATENT
!- Output:Variable,*,Zone Electric Equipment Radiant Heating Rate ,Timestep; !- MOET 0 zijn
!- Output:Variable,*,Zone Electric Equipment Convective Heating Rate ,Timestep;
Output:Variable,*,Zone Electric Equipment Latent Gain Rate ,Timestep;
Output:Variable,*,Zone Air CO2 Internal Gain Volume Flow Rate,Timestep;
!- Output:Variable,LIVING-CO2,Contaminant Source or Sink CO2 Gain Volume Flow Rate,Timestep; IDENTIEK ALS VOORGAANDE
!- Output:Variable,LIVING,Zone Contaminant Source or Sink CO2 Gain Volume Flow Rate,Timestep; NIET GEBRUIKEN, KLOPT NIET!
Output:Variable,*,Zone People Sensible Heating Rate,Timestep;
Output:Variable,*,Zone People Latent Gain Rate,Timestep;
!- ------------------------------------------------------------
!- PULSION TERMINALS D
!- ------------------------------------------------------------
!- Output:Variable,MinimumOASchLIVING,Schedule Value,Timestep; !-gevraagd
!- Output:Variable,MinimumOASchBUREAU,Schedule Value,Timestep;!-gevraagd
!- Output:Variable,MinimumOASchSLPKVOOR,Schedule Value,Timestep;!-gevraagd
!- Output:Variable,MinimumOASchSLPKACHTER,Schedule Value,Timestep;!-gevraagd
!- Output:Variable,MinimumOASchSLPKOUDERS,Schedule Value,Timestep;!-gevraagd

!- Output:Variable,*,AFN Linkage Node 1 to Node 2 Mass Flow Rate ,Timestep;!-gekregen
!- Output:Variable,*,AFN Linkage Node 2 to Node 1 Mass Flow Rate ,Timestep;!-gekregen

!- Output:Variable,*,AFN Zone Outdoor Air Mass Flow Rate ,Timestep;!-gekregen


!Output:Variable,LIVING,AFN Zone Mixing Mass Flow Rate ,Timestep;!-gekregen
!Output:Variable,BEDROOM,AFN Zone Mixing Mass Flow Rate ,Timestep;!-gekregen

Output:Variable,LIVINGSCL,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;!-gekregen
Output:Variable,BUREAUSCL,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;!-gekregen
Output:Variable,SLPKVOORSCL,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;!-gekregen
Output:Variable,SLPKACHTERSCL,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;!-gekregen
Output:Variable,SLPKOUDERSSCL,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;!-gekregen
!- ------------------------------------------------------------
!- EXTRACTION TERMINALS D
!- ------------------------------------------------------------

Output:Variable,BERGINGReturnHydDiam,Schedule Value,Timestep;
Output:Variable,BERGINGReturnCrossSecArea,Schedule Value,Timestep;
Output:Variable,BERGINGRCL,AFN Linkage Node 1 to Node 2 Mass Flow Rate,Timestep;
Output:Variable,BERGINGRCL,AFN Linkage Node 1 to Node 2 Volume Flow Rate,Timestep;
Output:Variable,BERGINGRCL,AFN Linkage Node 1 to Node 2 Pressure Difference,Timestep;

EnergyManagementSystem:Sensor,
    BERGINGReturnHydDiamSensor,         !- Name
    BERGINGReturnHydDiam,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;                              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BERGINGReturnCrossSecAreaSensor,         !- Name
    BERGINGReturnCrossSecArea,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;                              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BERGINGRCLMFR,               !- Name
    BERGINGRCL,                  !- Output:Variable or Output:Meter Index Key Name
    AFN Linkage Node 1 to Node 2 Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BERGINGRCLVFR,                 !- Name
    BERGINGRCL,                    !- Output:Variable or Output:Meter Index Key Name
    AFN Linkage Node 1 to Node 2 Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BERGINGRCLDP,                     !- Name
    BERGINGRCL,                       !- Output:Variable or Output:Meter Index Key Name
    AFN Linkage Node 1 to Node 2 Pressure Difference;  !- Output:Variable or Output:Meter Name

Output:Variable,*,BERGINGFF,Timestep;

EnergyManagementSystem:GlobalVariable,
GlobalBERGINGFF;

EnergyManagementSystem:OutputVariable,
    BERGINGFF,
    GlobalBERGINGFF,
    Averaged,
    SystemTimeStep;


!Output:Variable,*,Diam,Timestep;

!EnergyManagementSystem:GlobalVariable,
!TELTELLER;

!EnergyManagementSystem:OutputVariable,
    !Diam,
    !TELTELLER,
    !Averaged,
    !SystemTimeStep;

!Output:Variable,*,CrossSec,Timestep;

!EnergyManagementSystem:GlobalVariable,
!TELNOEMER;

!EnergyManagementSystem:OutputVariable,
    !CrossSec,
    !TELNOEMER,
    !Averaged,
    !SystemTimeStep;



!------------------------------------
Output:Variable,*,BERGINGDiam,Timestep;

EnergyManagementSystem:GlobalVariable,
TESTBERGINGRETURNHydDiam;

EnergyManagementSystem:OutputVariable,
    BERGINGDiam,
    TESTBERGINGRETURNHydDiam,
    Averaged,
    SystemTimeStep;

Output:Variable,*,BERGINGCrossSec,Timestep;

EnergyManagementSystem:GlobalVariable,
TESTBERGINGRETURNCrossSecArea;

EnergyManagementSystem:OutputVariable,
    BERGINGCrossSec,
    TESTBERGINGRETURNCrossSecArea,
    Averaged,
    SystemTimeStep;

!------------------------------------
Output:Variable,*,LIVINGDiam,Timestep;

EnergyManagementSystem:GlobalVariable,
TESTLIVINGRETURNHydDiam;

EnergyManagementSystem:OutputVariable,
    LIVINGDiam,
    TESTLIVINGRETURNHydDiam,
    Averaged,
    SystemTimeStep;

Output:Variable,*,LIVINGCrossSec,Timestep;

EnergyManagementSystem:GlobalVariable,
TESTLIVINGRETURNCrossSecArea;

EnergyManagementSystem:OutputVariable,
    LIVINGCrossSec,
    TESTLIVINGRETURNCrossSecArea,
    Averaged,
    SystemTimeStep;

!------------------------------------
Output:Variable,*,BUREAUDiam,Timestep;

EnergyManagementSystem:GlobalVariable,
TESTBUREAURETURNHydDiam;

EnergyManagementSystem:OutputVariable,
    BUREAUDiam,
    TESTBUREAURETURNHydDiam,
    Averaged,
    SystemTimeStep;

Output:Variable,*,BUREAUCrossSec,Timestep;

EnergyManagementSystem:GlobalVariable,
TESTBUREAURETURNCrossSecArea;

EnergyManagementSystem:OutputVariable,
    BUREAUCrossSec,
    TESTBUREAURETURNCrossSecArea,
    Averaged,
    SystemTimeStep;


!- ------------------------------------------------------------

Output:Variable,WCBENEDENReturnHydDiam,Schedule Value,Timestep;
Output:Variable,WCBENEDENReturnCrossSecArea,Schedule Value,Timestep;
Output:Variable,WCBENEDENRCL,AFN Linkage Node 1 to Node 2 Mass Flow Rate,Timestep;
Output:Variable,WCBENEDENRCL,AFN Linkage Node 1 to Node 2 Volume Flow Rate,Timestep;
Output:Variable,WCBENEDENRCL,AFN Linkage Node 1 to Node 2 Pressure Difference,Timestep;

EnergyManagementSystem:Sensor,
    WCBENEDENReturnHydDiamSensor,         !- Name
    WCBENEDENReturnHydDiam,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;                              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    WCBENEDENReturnCrossSecAreaSensor,         !- Name
    WCBENEDENReturnCrossSecArea,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;                              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    WCBENEDENRCLMFR, !- Name
    WCBENEDENRCL,                !- Output:Variable or Output:Meter Index Key Name
    AFN Linkage Node 1 to Node 2 Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    WCBENEDENRCLVFR, !- Name
    WCBENEDENRCL,                !- Output:Variable or Output:Meter Index Key Name
    AFN Linkage Node 1 to Node 2 Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    WCBENEDENRCLDP, !- Name
    WCBENEDENRCL,                !- Output:Variable or Output:Meter Index Key Name
    AFN Linkage Node 1 to Node 2 Pressure Difference;  !- Output:Variable or Output:Meter Name

Output:Variable,*,WCBENEDENFF,Timestep;

EnergyManagementSystem:GlobalVariable,
GlobalWCBENEDENFF;

EnergyManagementSystem:OutputVariable,
    WCBENEDENFF,
    GlobalWCBENEDENFF,
    Averaged,
    SystemTimeStep;

Output:Variable,*,ESTIMATEDDP,Timestep;

EnergyManagementSystem:GlobalVariable,
GLOBESTDP;

EnergyManagementSystem:OutputVariable,
    ESTIMATEDDP,
    GLOBESTDP,
    Averaged,
    SystemTimeStep;

Output:Variable,*,ESTIMATEDTELLER,Timestep;

EnergyManagementSystem:GlobalVariable,
GLOBESTDPTELLER;

EnergyManagementSystem:OutputVariable,
    ESTIMATEDTELLER,
    GLOBESTDPTELLER,
    Averaged,
    SystemTimeStep;

Output:Variable,*,ESTIMATEDNOEMER,Timestep;

EnergyManagementSystem:GlobalVariable,
GLOBESTDPNOEMER;

EnergyManagementSystem:OutputVariable,
    ESTIMATEDNOEMER,
    GLOBESTDPNOEMER,
    Averaged,
    SystemTimeStep;


Output:Variable,*,RHO,Timestep;

EnergyManagementSystem:GlobalVariable,
RHOBADKAMER;

EnergyManagementSystem:OutputVariable,
    RHO,
    RHOBADKAMER,
    Averaged,
    SystemTimeStep;
!- ------------------------------------------------------------

Output:Variable,LIVINGReturnHydDiam,Schedule Value,Timestep;
Output:Variable,LIVINGReturnCrossSecArea,Schedule Value,Timestep;
Output:Variable,LIVINGRCL,AFN Linkage Node 1 to Node 2 Mass Flow Rate,Timestep;
Output:Variable,LIVINGRCL,AFN Linkage Node 1 to Node 2 Volume Flow Rate,Timestep;
Output:Variable,LIVINGRCL,AFN Linkage Node 1 to Node 2 Pressure Difference,Timestep;

EnergyManagementSystem:Sensor,
    LIVINGReturnHydDiamSensor,         !- Name
    LIVINGReturnHydDiam,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;                              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    LIVINGReturnCrossSecAreaSensor,         !- Name
    LIVINGReturnCrossSecArea,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;                              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    LIVINGRCLMFR, !- Name
    LIVINGRCL,                !- Output:Variable or Output:Meter Index Key Name
    AFN Linkage Node 1 to Node 2 Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    LIVINGRCLVFR, !- Name
    LIVINGRCL,                !- Output:Variable or Output:Meter Index Key Name
    AFN Linkage Node 1 to Node 2 Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    LIVINGRCLDP, !- Name
    LIVINGRCL,                !- Output:Variable or Output:Meter Index Key Name
    AFN Linkage Node 1 to Node 2 Pressure Difference;  !- Output:Variable or Output:Meter Name

Output:Variable,*,LIVINGFF,Timestep;

EnergyManagementSystem:GlobalVariable,
GlobalLIVINGFF;

EnergyManagementSystem:OutputVariable,
    LIVINGFF,
    GlobalLIVINGFF,
    Averaged,
    SystemTimeStep;

!- ------------------------------------------------------------

Output:Variable,BUREAUReturnHydDiam,Schedule Value,Timestep;
Output:Variable,BUREAUReturnCrossSecArea,Schedule Value,Timestep;
Output:Variable,BUREAURCL,AFN Linkage Node 1 to Node 2 Mass Flow Rate,Timestep;
Output:Variable,BUREAURCL,AFN Linkage Node 1 to Node 2 Volume Flow Rate,Timestep;
Output:Variable,BUREAURCL,AFN Linkage Node 1 to Node 2 Pressure Difference,Timestep;

EnergyManagementSystem:Sensor,
    BUREAUReturnHydDiamSensor,         !- Name
    BUREAUReturnHydDiam,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;                              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BUREAUReturnCrossSecAreaSensor,         !- Name
    BUREAUReturnCrossSecArea,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;                              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BUREAURCLMFR, !- Name
    BUREAURCL,                !- Output:Variable or Output:Meter Index Key Name
    AFN Linkage Node 1 to Node 2 Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BUREAURCLVFR, !- Name
    BUREAURCL,                !- Output:Variable or Output:Meter Index Key Name
    AFN Linkage Node 1 to Node 2 Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BUREAURCLDP, !- Name
    BUREAURCL,                !- Output:Variable or Output:Meter Index Key Name
    AFN Linkage Node 1 to Node 2 Pressure Difference;  !- Output:Variable or Output:Meter Name

Output:Variable,*,BUREAUFF,Timestep;

EnergyManagementSystem:GlobalVariable,
GlobalBUREAUFF;

EnergyManagementSystem:OutputVariable,
    BUREAUFF,
    GlobalBUREAUFF,
    Averaged,
    SystemTimeStep;

!- ------------------------------------------------------------

Output:Variable,WCBOVENReturnHydDiam,Schedule Value,Timestep;
Output:Variable,WCBOVENReturnCrossSecArea,Schedule Value,Timestep;
Output:Variable,WCBOVENRCL,AFN Linkage Node 1 to Node 2 Mass Flow Rate,Timestep;
Output:Variable,WCBOVENRCL,AFN Linkage Node 1 to Node 2 Volume Flow Rate,Timestep;
Output:Variable,WCBOVENRCL,AFN Linkage Node 1 to Node 2 Pressure Difference,Timestep;

EnergyManagementSystem:Sensor,
    WCBOVENReturnHydDiamSensor,         !- Name
    WCBOVENReturnHydDiam,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;                              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    WCBOVENReturnCrossSecAreaSensor,         !- Name
    WCBOVENReturnCrossSecArea,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;                              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    WCBOVENRCLMFR, !- Name
    WCBOVENRCL,                !- Output:Variable or Output:Meter Index Key Name
    AFN Linkage Node 1 to Node 2 Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    WCBOVENRCLVFR, !- Name
    WCBOVENRCL,                !- Output:Variable or Output:Meter Index Key Name
    AFN Linkage Node 1 to Node 2 Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    WCBOVENRCLDP, !- Name
    WCBOVENRCL,                !- Output:Variable or Output:Meter Index Key Name
    AFN Linkage Node 1 to Node 2 Pressure Difference;  !- Output:Variable or Output:Meter Name

Output:Variable,*,WCBOVENFF,Timestep;

EnergyManagementSystem:GlobalVariable,
GlobalWCBOVENFF;

EnergyManagementSystem:OutputVariable,
    WCBOVENFF,
    GlobalWCBOVENFF,
    Averaged,
    SystemTimeStep;

!- ------------------------------------------------------------

Output:Variable,BADKAMERReturnHydDiam,Schedule Value,Timestep;
Output:Variable,BADKAMERReturnCrossSecArea,Schedule Value,Timestep;
Output:Variable,BADKAMERRCL,AFN Linkage Node 1 to Node 2 Mass Flow Rate,Timestep;
Output:Variable,BADKAMERRCL,AFN Linkage Node 1 to Node 2 Volume Flow Rate,Timestep;
Output:Variable,BADKAMERRCL,AFN Linkage Node 1 to Node 2 Pressure Difference,Timestep;

EnergyManagementSystem:Sensor,
    BADKAMERReturnHydDiamSensor,         !- Name
    BADKAMERReturnHydDiam,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;                              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BADKAMERReturnCrossSecAreaSensor,         !- Name
    BADKAMERReturnCrossSecArea,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;                              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BADKAMERRCLMFR, !- Name
    BADKAMERRCL,                !- Output:Variable or Output:Meter Index Key Name
    AFN Linkage Node 1 to Node 2 Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BADKAMERRCLVFR, !- Name
    BADKAMERRCL,                !- Output:Variable or Output:Meter Index Key Name
    AFN Linkage Node 1 to Node 2 Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BADKAMERRCLDP, !- Name
    BADKAMERRCL,                !- Output:Variable or Output:Meter Index Key Name
    AFN Linkage Node 1 to Node 2 Pressure Difference;  !- Output:Variable or Output:Meter Name

Output:Variable,*,BADKAMERFF,Timestep;
Output:Variable,*,BADKAMERTELLER,Timestep;
Output:Variable,*,BADKAMERNOEMER,Timestep;

EnergyManagementSystem:GlobalVariable,
GlobalBADKAMERFF;

EnergyManagementSystem:GlobalVariable,
GlobalBADKAMERTELLER;

EnergyManagementSystem:GlobalVariable,
GlobalBADKAMERNOEMER;

EnergyManagementSystem:OutputVariable,
    BADKAMERTELLER,
    GlobalBADKAMERTELLER,
    Averaged,
    SystemTimeStep;

EnergyManagementSystem:OutputVariable,
    BADKAMERNOEMER,
    GlobalBADKAMERNOEMER,
    Averaged,
    SystemTimeStep;

EnergyManagementSystem:OutputVariable,
    BADKAMERFF,
    GlobalBADKAMERFF,
    Averaged,
    SystemTimeStep;

!- ------------------------------------------------------------

Output:Variable,SLPKVOORRCL,AFN Linkage Node 1 to Node 2 Mass Flow Rate,Timestep;
Output:Variable,SLPKVOORRCL,AFN Linkage Node 1 to Node 2 Volume Flow Rate,Timestep;
Output:Variable,SLPKVOORRCL,AFN Linkage Node 1 to Node 2 Pressure Difference,Timestep;

Output:Variable,SLPKACHTERRCL,AFN Linkage Node 1 to Node 2 Mass Flow Rate,Timestep;
Output:Variable,SLPKACHTERRCL,AFN Linkage Node 1 to Node 2 Volume Flow Rate,Timestep;
Output:Variable,SLPKACHTERRCL,AFN Linkage Node 1 to Node 2 Pressure Difference,Timestep;

Output:Variable,SLPKOUDERSRCL,AFN Linkage Node 1 to Node 2 Mass Flow Rate,Timestep;
Output:Variable,SLPKOUDERSRCL,AFN Linkage Node 1 to Node 2 Volume Flow Rate,Timestep;
Output:Variable,SLPKOUDERSRCL,AFN Linkage Node 1 to Node 2 Pressure Difference,Timestep;

!- -----------------------------------------------------------
!- EXTRACTION TERMINALS C
!- -----------------------------------------------------------
!- Output:Variable,WCBENEDENEXHAUSTFANFRACTION,Schedule Value,Timestep; !-gevraagd
!- Output:Variable,BERGINGEXHAUSTFANFRACTION,Schedule Value,Timestep; !-gevraagd
!- Output:Variable,LIVINGEXHAUSTFANFRACTION,Schedule Value,Timestep; !-gevraagd
!- Output:Variable,BADKAMEREXHAUSTFANFRACTION,Schedule Value,Timestep; !-gevraagd
!- Output:Variable,WCBOVENEXHAUSTFANFRACTION,Schedule Value,Timestep; !-gevraagd

Output:Variable,BERGING-EXT-W-EW.0002,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;!-gekregen
Output:Variable,WCBENEDEN-ROOF,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;!-gekregen
Output:Variable,LIVING-EXT-W-EW.0037,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;!-gekregen
Output:Variable,BUREAU-EXT-R-RF.0068,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;!-gekregen
Output:Variable,WCBOVEN-EXT-R-RF.0104,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;!-gekregen
Output:Variable,BADKAMER-EXT-R-RF.0114,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;!-gekregen
Output:Variable,SLPKVOOR-EXT-R-RF.0079,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;!-gekregen
Output:Variable,SLPKACHTER-EXT-R-RF.0132,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;!-gekregen
Output:Variable,SLPKOUDERS-EXT-R-RF.0124,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;!-gekregen

Output:Variable,ReturnMixerLink,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;!-gekregen
Output:Variable,Main Link 2,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;!-gekregen
!- -----------------------------------------------------------
!- HEATING EQUIPMENT
!- -----------------------------------------------------------
Output:Variable,*,Baseboard Total Heating Rate,Timestep;
!- Output:Variable,BaseboardAvailSched,Schedule Value,Timestep;
!- Output:Variable,clothing sch,Schedule Value,Timestep;
!- -----------------------------------------------------------
!- HEAT EXHANGER
!- -----------------------------------------------------------
Output:Variable,*,Heat Exchanger Sensible Heating Rate,Timestep;
Output:Variable,*,Heat Exchanger Sensible Cooling Rate ,Timestep;
Output:Variable,*,Heat Exchanger Latent Gain Rate ,Timestep;
Output:Variable,*,Heat Exchanger Latent Cooling Rate ,Timestep;
Output:Variable,*,Heat Exchanger Total Heating Rate ,Timestep;
Output:Variable,*,Heat Exchanger Total Cooling Rate ,Timestep;
Output:Variable,HexAvailSched,Schedule Value,Timestep;
!- -----------------------------------------------------------
!- HVAC AVAILABILITY SCHEDULES
!- -----------------------------------------------------------
Output:Variable,WindowAvailabilitySched,Schedule Value,Timestep;
Output:Variable,WindowAvailabilitySched0013,Schedule Value,Timestep;
Output:Variable,WindowAvailabilitySched0014,Schedule Value,Timestep;
Output:Variable,WindowAvailabilitySched0004,Schedule Value,Timestep;
Output:Variable,FanAndCoilAvailSched,Schedule Value,Timestep;
Output:Variable,ExhaustFanAvailabilitySched,Schedule Value,Timestep;
!- -----------------------------------------------------------
!- HVAC ELECTRICITY CONSUMPTION
!- -----------------------------------------------------------
Output:Variable,*,SupplyFanPower,Timestep;
Output:Variable,*,ExtractFanPower,Timestep;
Output:Variable,*,AuxiliaryPower,Timestep;
Output:Variable,*,Supply,Timestep; !- GlobalSupply
Output:Variable,*,Extract,Timestep; !- GlobalExtract
Output:Variable,*,Exhaust,Timestep; !- GlobalExhaust
!- -----------------------------------------------------------
!- ZONE SETPOINTS
!- -----------------------------------------------------------
!- Output:Variable,*,Zone Air CO2 Setpoint Concentration,Timestep; !- ZoneControl:ContaminantController > EMS CO2Setpoint = CO2out + 400
!- Output:Variable,*,Zone Thermostat Heating Setpoint Temperature,Timestep;
!- Output:Variable,*,Zone Thermostat Cooling Setpoint Temperature,Timestep;
!- Output:Variable,*,Zone Heating Setpoint Not Met Time,Timestep;
!- Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,Timestep;
!- Output:Variable,*,Zone Cooling Setpoint Not Met Time,Timestep;
!- Output:Variable,*,Zone Cooling Setpoint Not Met While Occupied Time,Timestep;
!- Output:Variable,*,Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate ,Timestep;
!- Output:Variable,*,Zone Air CO2 Predicted Load to Setpoint Mass Flow Rate,Timestep;
!- -----------------------------------------------------------
!- KEEPVENTING
!- -----------------------------------------------------------
!- Output:Variable,*,KeepVenting30Variable,Timestep;
!- Output:Variable,*,KeepVenting1Variable,Timestep;
!- -----------------------------------------------------------
!- WINDOWS/DOORS/CRACKS
!- -----------------------------------------------------------
Output:Variable,*,AFN Node Total Pressure,Timestep;
!Output:Variable,*,AFN Linkage Node 1 to Node 2 Pressure Difference,Timestep;
!- Output:Variable,*,AFN Node Wind Pressure,Timestep;
!- Output:Variable,*,AFN Surface Venting Window or Door Opening Factor,Timestep;
!- Output:Variable,*,AFN Surface Venting Window or Door Opening Modulation Multiplier,Timestep;
!- Output:Variable,*,AFN Surface Venting Availability Status,Timestep;




!-OUTGOING FLOW THROUGH WINDOWS
!------------------------------

Output:Variable,LIVING-WINDOW.0001-AFN,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;
Output:Variable,LIVING-WINDOW.0002,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;
Output:Variable,LIVING-WINDOW.0003,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;
Output:Variable,LIVING-WINDOW.0004-AFN,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;
Output:Variable,LIVING-WINDOW.0005-AFN,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;
Output:Variable,LIVING-WINDOW.0006,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;
Output:Variable,LIVING-WINDOW.0007,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;
Output:Variable,LIVING-WINDOW.0016,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;
Output:Variable,LIVING-WINDOW.0037-AFN,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;
Output:Variable,LIVING-WINDOW.0038-AFN,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;
Output:Variable,BUREAU-WINDOW.0008-AFN,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;
Output:Variable,BUREAU-WINDOW.0009,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;
Output:Variable,SLPKVOOR-WINDOW.0010-AFN,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;
Output:Variable,BADKAMER-WINDOW.0011-AFN,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;
Output:Variable,SLPKACHTER-WINDOW.0012-AFN,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;
Output:Variable,SLPKOUDERS-WINDOW.0013-AFN,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;
Output:Variable,NACHTHAL-WINDOW.0014-1-AFN,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;
Output:Variable,NACHTHAL-WINDOW.0014-2-AFN,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;
Output:Variable,NACHTHAL-WINDOW.0014-3-AFN,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;
Output:Variable,NACHTHAL-WINDOW.0014-4-AFN,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;
Output:Variable,NACHTHAL-WINDOW.0015-1-AFN,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;
Output:Variable,NACHTHAL-WINDOW.0015-2-AFN,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;
Output:Variable,NACHTHAL-WINDOW.0015-3-AFN,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;
Output:Variable,NACHTHAL-WINDOW.0015-4-AFN,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;
Output:Variable,HAL-WINDOW.0039,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;
Output:Variable,HAL-WINDOW.0040,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;

!-INCOMING FLOW THROUGH WINDOWS
!------------------------------

Output:Variable,LIVING-WINDOW.0001-AFN,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;
Output:Variable,LIVING-WINDOW.0002,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;
Output:Variable,LIVING-WINDOW.0003,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;
Output:Variable,LIVING-WINDOW.0004-AFN,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;
Output:Variable,LIVING-WINDOW.0005-AFN,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;
Output:Variable,LIVING-WINDOW.0006,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;
Output:Variable,LIVING-WINDOW.0007,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;
Output:Variable,LIVING-WINDOW.0016,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;
Output:Variable,LIVING-WINDOW.0037-AFN,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;
Output:Variable,LIVING-WINDOW.0038-AFN,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;
Output:Variable,BUREAU-WINDOW.0008-AFN,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;
Output:Variable,BUREAU-WINDOW.0009,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;
Output:Variable,SLPKVOOR-WINDOW.0010-AFN,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;
Output:Variable,BADKAMER-WINDOW.0011-AFN,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;
Output:Variable,SLPKACHTER-WINDOW.0012-AFN,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;
Output:Variable,SLPKOUDERS-WINDOW.0013-AFN,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;
Output:Variable,NACHTHAL-WINDOW.0014-1-AFN,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;
Output:Variable,NACHTHAL-WINDOW.0014-2-AFN,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;
Output:Variable,NACHTHAL-WINDOW.0014-3-AFN,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;
Output:Variable,NACHTHAL-WINDOW.0014-4-AFN,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;
Output:Variable,NACHTHAL-WINDOW.0015-1-AFN,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;
Output:Variable,NACHTHAL-WINDOW.0015-2-AFN,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;
Output:Variable,NACHTHAL-WINDOW.0015-3-AFN,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;
Output:Variable,NACHTHAL-WINDOW.0015-4-AFN,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;
Output:Variable,HAL-WINDOW.0039,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;
Output:Variable,HAL-WINDOW.0040,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;



!Output:Variable,HALSCL,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;


!Output:Variable,*,Fan Electric Power,Timestep;


!Output:Variable,NACHTHAL-DOOR.0031-AFN,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;
!Output:Variable,NACHTHAL-DOOR.0031-AFN,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;

!- Output:Variable,*,Zone Operative Temperature ,Timestep;
!Output:Variable,*,Zone Mean Air Temperature ,Timestep;
!Output:Variable,*,Site Direct Solar Radiation Rate per Area ,Timestep;
!Output:Variable,*,Zone Exterior Windows Total Transmitted Beam Solar Radiation Rate,Timestep;

!- Output:Variable,*,Zone Total Internal Latent Gain Rate,Timestep;
!- Output:Variable,*,AFN Zone Infiltration Latent Heat Gain Rate,Timestep;
!- Output:Variable,*,AFN Zone Mixing Latent Heat Gain Rate,Timestep;
!- Output:Variable,*,AFN Zone Duct Leaked Air Latent Heat Gain Rate,Timestep;
!- Output:Variable,*,AFN Zone Duct Diffusion Latent Heat Gain Rate,Timestep;
!- Output:Variable,*,AFN Distribution Latent Heat Gain Rate,Timestep;
!- Output:Variable,*,Site Outdoor Air Humidity Ratio,Timestep;
!- Output:Variable,*,Zone Predicted Moisture Load Moisture Transfer Rate,Timestep;

!- Output:Variable,*,Site Horizontal Infrared Radiation Rate per Area,Timestep;
Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,Timestep;
Output:Variable,*,Site Direct Solar Radiation Rate per Area,Timestep;

!- Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,Timestep;
!- Output:Variable,*,Zone Windows Total Heat Gain Rate,Timestep;

Output:Variable,*,Surface Shading Device Is On Time Fraction,Timestep;

!- Output:Variable,*,Zone Opaque Surface Inside Faces Total Conduction Heat Loss Rate,Timestep;
!- Output:Variable,*,Zone Opaque Surface Inside Faces Total Conduction Heat Gain Rate,Timestep;

!- Output:Variable,HeatWaveSchedule,Schedule Value,Timestep;

Output:Variable,*,AbsoluteHumidityLiving,Timestep;
Output:Variable,*,PWLiving,Timestep;
Output:Variable,*,PWsLiving,Timestep;
Output:Variable,*,AbsoluteHumidityBedroom,Timestep;
Output:Variable,*,PWBedroom,Timestep;
Output:Variable,*,PWsBedroom,Timestep;

Output:Variable,MyActivitySchedule-SLPKOUDERS,Schedule Value,Timestep;
Output:Variable,MyActivitySchedule-Living,Schedule Value,Timestep;
Output:Variable,MyPeopleSchedule-SLPKVOOR,Schedule Value,Timestep;
Output:Variable,MyPeopleSchedule-SLPKACHTER,Schedule Value,Timestep;

!- Output:Variable,SLPKOUDERS-WINDOW.0013-AFN,Surface Outside Face Sunlit Fraction,Timestep;
!- Output:Variable,SLPKOUDERS-WINDOW.0013-AFN,Surface Outside Face Incident Solar Radiation Rate per Area,Timestep;

!- Output:Variable,LIVING-WINDOW.0007,Surface Window Transmitted Solar Radiation Rate,Timestep;
!- Output:Variable,SLPKOUDERS-WINDOW.0013-AFN,Surface Window Transmitted Solar Radiation Rate,Timestep;

!- Output:Variable,LIVING,AFN Node Humidity Ratio,Timestep;
!- Output:Variable,SLPKOUDERS,Site Outdoor Air Humidity Ratio,Timestep;


Schedule:Constant,MassFlowCoeffSched,Any Number,0.001; !InternalCrack
Schedule:Constant,MassFlowExpSched,Any Number,0.667;

Output:Variable,SLPKVOOR-WCBOVEN-W-IW.0075,AFN Linkage Node 1 to Node 2 Pressure Difference ,Timestep;
Output:Variable,BERGING-WCBENEDEN-W-IW.0005,AFN Linkage Node 1 to Node 2 Pressure Difference ,Timestep;
Output:Variable,WCBENEDEN-LIVING-W-IW.0021,AFN Linkage Node 1 to Node 2 Pressure Difference ,Timestep;
Output:Variable,BERGING-LIVING-W-IW.0008,AFN Linkage Node 1 to Node 2 Pressure Difference ,Timestep;
Output:Variable,WCBOVEN-BADKAMER-W-IW.0102,AFN Linkage Node 1 to Node 2 Pressure Difference ,Timestep;

Output:Variable,*,AFN Linkage Node 1 to Node 2 Volume Flow Rate ,Timestep;
Output:Variable,*,AFN Linkage Node 2 to Node 1 Volume Flow Rate ,Timestep;

!Output:Variable,*,AFN Linkage Node 1 to Node 2 Mass Flow Rate ,Timestep;
!Output:Variable,*,AFN Linkage Node 2 to Node 1 Mass Flow Rate ,Timestep;

EnergyManagementSystem:Actuator,
WOF0004,
LIVING-WINDOW.0004-AFN,
Airflow Network Window/Door Opening,
Venting Opening Factor;

EnergyManagementSystem:Actuator,
WOF0010,
SLPKVOOR-WINDOW.0010-AFN,
Airflow Network Window/Door Opening,
Venting Opening Factor;
EnergyManagementSystem:Actuator,

EnergyManagementSystem:Actuator,
WOF0012,
SLPKACHTER-WINDOW.0012-AFN,
Airflow Network Window/Door Opening,
Venting Opening Factor;

WOF0013,
SLPKOUDERS-WINDOW.0013-AFN,
Airflow Network Window/Door Opening,
Venting Opening Factor;

EnergyManagementSystem:Actuator,
WOF0014,
NACHTHAL-WINDOW.0014-4-AFN,
Airflow Network Window/Door Opening,
Venting Opening Factor;
