!-Generator IDFEditor 1.49
!-Option SortedOrder UseSpecialFormat

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! AirflowNetwork_MultiZone_SmallOffice_VAV.idf
! Basic file description:  1 story building divided into 3 interior conditioned zones and 1 unconditioned zone over the
!                          conditioned zones. Roof with no plenum. No ground contact with floor.
!                          Outdoor air is modulated based on occupancy and floor area.
!
! Highlights:              This file does the basic test of an air distribution system with a VAV central system using
!                          the AiflowNetwork model. It simulates multizone aiorflows driven by wind and a VAV supply fan,
!                          and energy losses from leaks and conduction in an air distribution system.
!
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days, 2 run periods,
!                          Run Control executes the design days only.
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3?C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5?C MCWB=  23.0?C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7, CHICAGO_IL_USA TMY2-94846
!
! Run Control:             Zone and system sizing, design day simulation.
!
! Building: Single floor rectangular L-shaped building 40 ft south wall, 40 ft west wall, zone height 10 feet.
!           There is a single window in West Zone's south wall. The walls are 1 in stucco over 4 in common brick
!           and gypboard. The ceilings consist of 1 in dense insulation
!           and 3/4" gypsum drywall. A unconditioned attic zone is over three conditioned zones with height 3 feet.
!           The roof is a built up roof with 1/2 in stone over 3/8 in felt supported by 2 in heavy weight concrete.
!           The window to wall ratio is approxomately 0.07.
!
!           There is a duct system with about 5% supply leaks and 5% return leaks.
!           Supply ducts are located in the attic zone and return ducts are exposed to outdoors.
!           Both supply and return conduction losses occur in the attic zone.
!
!           There is daylighting through the window in West Zone. The window has double-pane electrochromic
!           (switchable) glazing in which the outer pane darkens automatically to control daylight glare.
!           Spectral (wavelength by wavelength) data are used for the optical properties
!           of the inner pane of the double glazing. Spectral average properties are used
!           for the outer (electrochromic) pane.
!
!           The window also has a frame and divider. The 2-D glass conduction effects near
!           the frame and divider ("edge-of-glass effects") are taken into account.
!
!           The overhead electric lighting has continuous dimming control. The zone has a
!           single daylighting control point ("reference point") with an illuminance set point
!           of 500 lux (about 50 footcandles). The reference point is located at the center of
!           the zone at desk height. The other zones have no windows and so have no daylighting controls.
!           Note that Clearness for the winter design day is not 0.0, as in the other sample inputs,
!           but 1.0. This turns on solar radiation in order to show the effect of daylighting in the winter.
!           (With Clearness = 0 all daylighting illuminances are zero)
!
!           The building is oriented due north.
!
! Floor Area:        130.1 m2 (1403 ft2)
! Number of Stories: 1
!
! Conditioned Zone Description Details:
!
!       (0,12.192,0)                 (9.144,12.192,0)
!           ________________________________
!          |                                |
!          |                                |
!          |                                |
!          |                                |
!          |           North                |
!          |                                |
!          |                                |
!          |             (6.096,6.096,0)    |
!          |________________________________|____________ (12.192,6.069,0)
!          | (0,6.096,0)        |    (9.144,6.096,0)     |
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |       West         |         East           |    window = *
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |___**************___|________________________|
!
!      (0,0,0)             (6.069,0,0)               (12.192,0,0)
!
! Internal gains description:     ZONE West      - lighting is 1464.375 watts, equip is 2928.751 watts, 3 occupants
! Internal gains description:     ZONE North     - lighting is 1464.375 watts, equip is 2928.751 watts, 4 occupants
! Internal gains description:     ZONE East      - lighting is 1464.375 watts, equip is 1464.375 watts, 3 occupants
!
! Interzone Surfaces:             3 interzone surfaces (see diagram), and ceilings between three zonditioned zones and attic zone
! Internal Mass:                  None
! People:                         10
! Lights:                         3807 W
! Equipment:                      7323 W
! Windows:                        1
! Detached Shading:               None
! Daylight:                       Yes (Daylighting:Detailed)
! Natural Ventilation :           AirflowNetwork Multizone
! Compact Schedules:              Yes
! Solair Distribution:            FullInteriorAndExterior
! HVAC:                           3 zone central system using a single air loop. DX cooling coil provides space cooling.
!                                 A gas heating coils provides main heating and 3 terminal reheat coils provide supplemental heating.
!                                 Thermostat setting at 22 C in winter with 15 C set back temperature, 24 C in summer
!                                 with 30 C set back temperature. Cooling coil off in winter, heating coil on all year.
!                                 A variable air volume supply fan is used. The minimum flow rate of each terminal is 20% of the desing
!                                 air flow rate.
!
! Zonal Equipment:                West Zone - AIR DISTRIBUTION UNIT with AirTerminal:SingleDuct:VAV:Reheat
!                                 East Zone - AIR DISTRIBUTION UNIT with AirTerminal:SingleDuct:VAV:Reheat
!                                 North Zone - AIR DISTRIBUTION UNIT with AirTerminal:SingleDuct:VAV:Reheat
! Central Air Handling Equipment: Yes using a VAV supply fan
! System Equipment Autosize:      Yes
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! Coils:                          A main heating coil and 3 terminal reheat coils using Coil:Heating:Fuel
!                                 Coil:Cooling:DX:TwoSpeed
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
! Towers:                         None
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Timestep
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None
Version,8.7;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========


SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building,                !- Name
    40,                     !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.001,                   !- Loads Convergence Tolerance Value
    0.0050000,               !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    365,                     !- Maximum Number of Warmup Days
    30;                      !- Minimum Number of Warmup Days

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}

ShadowCalculation,
    TimestepFrequency,
 ,
 ,
 SutherlandHodgman,
 DetailedSkyDiffuseModeling;


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,MoisturePenetrationDepthConductionTransferFunction;
!HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

ZoneAirContaminantBalance,Yes,OutdoorCO2Schedule,No;

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,Multiplier,,1.0,1.0,1.0,;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,60;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========


Site:Location,
    LOCATION_Mechelen_-_BEL_Custom-064510_064510,  !- Name
    51.01,                   !- Latitude {deg}
    4.49,                  !- Longitude {deg}
    1.0,                    !- Time Zone {hr}
    58;                  !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3?C
SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5?C MCWB=  23.0?C
SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,!RunPeriod:CustomRange,
    Run,              !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    !1,
    !7,
    !2016,
    7,                       !- End Month
    1,                      !- End Day of Month
    !2017,
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
8.7,
7.2,
6.5,
6.7,
7.8,
9.5,
11.3,
12.8,
13.5,
13.3,
12.2,
10.5;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========


ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Activity Level Type,     !- Name
    0,                       !- Lower Limit Value
    1000,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    WindowVentSched,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 25.55,     !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 21.11,     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 25.55;     !- Field 12

Schedule:Compact,
    Activity Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 131.8;     !- Field 4

Schedule:Compact,
    Work Eff Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.0;       !- Field 4

!- Schedule:Compact,
    !- Clothing Sch,            !- Name
    !- Any Number,              !- Schedule Type Limits Name
    !- Through: 12/31,          !- Field 1
    !- For: AllDays,            !- Field 2
    !- Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    Air Velo Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.137;     !- Field 4

Schedule:Compact,
    OFFICE OCCUPANCY,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 6:00, 0.0,        !- Field 4
    Until: 7:00, 0.10,       !- Field 6
    Until: 8:00, 0.50,       !- Field 8
    Until: 12:00, 1.00,      !- Field 10
    Until: 13:00, 0.50,      !- Field 12
    Until: 16:00, 1.00,      !- Field 14
    Until: 17:00, 0.50,      !- Field 16
    Until: 18:00, 0.10,      !- Field 18
    Until: 24:00, 0.0,       !- Field 20
    For: AllOtherDays,       !- Field 21
    Until: 24:00, 0.0;       !- Field 23

Schedule:Compact,
    Heating Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1 was 05/10
    For: WeekDays,           !- Field 2
    Until: 6:00, 16,         !- Field 4
    Until: 8:00, 21,         !- Field 4
    Until: 17:00, 16,        !- Field 4
    Until: 23:00, 21,        !- Field 8
    Until: 24:00, 16
    For: AllOtherDays,       !- Field 21
    Until: 8:00, 16,         !- Field 4
    Until: 23:00, 21,        !- Field 8
    Until: 24:00, 16;       !- Field 23;        !- Field 8

Schedule:Compact,
    BedroomHeating Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 16;        !- Field 8

Schedule:Compact,
    Dual Cooling Setpoints,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00, 50,        !- Field 4
    Until: 17:00, 50,        !- Field 6
    Until: 24:00, 50;        !- Field 8

Schedule:Compact,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1;         !- Field 4

Schedule:Compact,
    Min OARequirements Sched,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00, 1.0,       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00, 1;         !- Field 7

! hiermee fractions instellen!!!
Schedule:Compact,
    AHU Timeschedule,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Mondays Tuesdays Thursdays Fridays ,  !- Field 2
    Until:  6:00, 1,         !- Field 4
    Until:  8:00, 3,         !- Field 6
    Until:  16:00, 0,        !- Field 8
    Until:  18:00, 1,        !- Field 10
    Until:  19:30, 3,        !- Field 12
    Until: 20:30, 1,         !- Field 14
    Until: 22:00, 3,         !- Field 16
    Until: 24:00, 1,         !- Field 18
    For: Wednesdays,         !- Field 19
    Until:  6:00, 1,         !- Field 21
    Until:  10:00, 3,        !- Field 23
    Until: 11:00, 1,         !- Field 25
    Until: 16:00, 3,         !- Field 27
    Until: 18:00, 1,         !- Field 29
    Until: 19:30, 3,         !- Field 31
    Until: 20:30, 1,         !- Field 33
    Until: 22:00, 3,         !- Field 35
    Until: 24:00, 1,         !- Field 37
    For: Saturdays Sundays,  !- Field 38
    Until:  7:45, 1,         !- Field 40
    Until:  9:45, 3,         !- Field 42
    Until:  11:15, 1,        !- Field 44
    Until:  15:45, 3,        !- Field 46
    Until: 18:15, 1,         !- Field 48
    Until: 19:30, 3,         !- Field 50
    Until: 20:45, 1,         !- Field 52
    Until: 21:45, 3,         !- Field 54
    Until: 24:00, 1;         !- Field 56

!- Schedule:Compact,
    !- HeatWaveSchedule,
 !- Any Number,             !- Schedule Type Limits Name
    !- Through: 12/31,          !- Field 1
    !- For: AllDays ,  !- Field 2
    !- Until:  8:00, 0,         !- Field 4
    !- Until:  20:00, 1,         !- Field 6
    !- Until:  24:00, 0;       !- Field 8


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,MinimumOASchLIVING,Any Number,0.01;
Schedule:Constant,MinimumOASchBUREAU,Any Number,0.01;
Schedule:Constant,MinimumOASchSLPKVOOR,Any Number,0.01;
Schedule:Constant,MinimumOASchSLPKACHTER,Any Number,0.01;
Schedule:Constant,MinimumOASchSLPKOUDERS,Any Number,0.01;
Schedule:Constant,FanAndCoilAvailSched,Fraction,1;
Schedule:Constant,PEOPLE_BERGING,Fraction,0;
Schedule:Constant,PEOPLE_HAL,Fraction,0;
Schedule:Constant,PEOPLE_WCBENEDEN,Fraction,0;
Schedule:Constant,PEOPLE_LIVING,Fraction,0;
Schedule:Constant,PEOPLE_BUREAU,Fraction,0;
Schedule:Constant,PEOPLE_SLPKVOOR,Fraction,0;
Schedule:Constant,PEOPLE_NACHTHAL,Fraction,0;
Schedule:Constant,PEOPLE_WCBOVEN,Fraction,0;
Schedule:Constant,PEOPLE_BADKAMER,Fraction,0;
Schedule:Constant,PEOPLE_SLPKOUDERS,Fraction,0;
Schedule:Constant,PEOPLE_SLPKACHTER,Fraction,0;
Schedule:Constant,ACTIVITY_BERGING,Any Number,70;
Schedule:Constant,ACTIVITY_HAL,Any Number,70;
Schedule:Constant,ACTIVITY_WCBENEDEN,Any Number,70;
Schedule:Constant,ACTIVITY_LIVING,Any Number,70;
Schedule:Constant,ACTIVITY_BUREAU,Any Number,70;
Schedule:Constant,ACTIVITY_SLPKVOOR,Any Number,70;
Schedule:Constant,ACTIVITY_NACHTHAL,Any Number,70;
Schedule:Constant,ACTIVITY_WCBOVEN,Any Number,70;
Schedule:Constant,ACTIVITY_BADKAMER,Any Number,70;
Schedule:Constant,ACTIVITY_SLPKOUDERS,Any Number,70;
Schedule:Constant,ACTIVITY_SLPKACHTER,Any Number,70;
Schedule:Constant,MyChildrenPresentSchedule,Fraction,0;
Schedule:Constant,MyPeoplePresentSchedule,Fraction,0;
Schedule:Constant,MyPeopleAwakeSchedule,Fraction,0;
Schedule:Constant,PRESSURE SETPOINT SCHEDULE,Any Number,-50;
Schedule:Constant,Always Off,On/Off,0;
Schedule:Constant,Always On,On/Off,1;
Schedule:Constant,MixedAirTemperatureSetpoint,Temperature,22;
Schedule:Constant,HexAvailSched,On/Off,1;
Schedule:Constant,BaseboardAvailSched,On/Off,1;
Schedule:Constant,WindowAvailabilitySched,On/Off,0;
Schedule:Constant,WindowAvailabilitySched0004,On/Off,0;
Schedule:Constant,WindowAvailabilitySched0013,On/Off,0;
Schedule:Constant,WindowAvailabilitySched0014,On/Off,0;
Schedule:Constant,ExhaustFanAvailabilitySched,On/Off,0;
Schedule:Constant,WCBOVENEXHAUSTFANFRACTION,Fraction ,1;
Schedule:Constant,LIVINGEXHAUSTFANFRACTION,Fraction ,1;
Schedule:Constant,BADKAMEREXHAUSTFANFRACTION,Fraction ,1;
Schedule:Constant,BUREAUEXHAUSTFANFRACTION,Fraction ,0;
Schedule:Constant,BERGINGEXHAUSTFANFRACTION,Fraction ,1;
Schedule:Constant,WCBENEDENEXHAUSTFANFRACTION,Fraction ,1;
Schedule:Constant,SLPKVOOREXHAUSTFANFRACTION,Fraction ,0;
Schedule:Constant,SLPKACHTEREXHAUSTFANFRACTION,Fraction ,0;
Schedule:Constant,SLPKOUDERSEXHAUSTFANFRACTION,Fraction ,0;
Schedule:Constant,ExhaustFraction,Fraction,0.274;
Schedule:Constant,CO2Setpoint,Any Number,800;
!Schedule:Constant,HeatWaveSchedule,Fraction ,1;
Schedule:Constant,TransparancySchedule,Fraction ,0;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:FILE ===========


Schedule:File,
    OutdoorCO2Schedule,      !- Name
    Any Number,              !- Schedule Type Limits Name
    OutsideCO2.csv,          !- File Name
    1,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    1;                       !- Minutes per Item

Schedule:File,
    clothing sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    clothing.csv,            !- File Name
    15,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60;                      !- Minutes per Item

!- Schedule:File,
 !- HeatWaveSchedule,        !- Name
    !- Any Number,              !- Schedule Type Limits Name
    !- HeatWaveSchedule.csv,    !- File Name
    !- 1,                       !- Column Number
    !- 0,                       !- Rows to Skip at Top
    !- 8760,                    !- Number of Hours of Data
    !- Comma,                   !- Column Separator
    !- Yes,                     !- Interpolate to Timestep
    !- 1;                       !- Minutes per Item

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Insulation,              !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.032,                   !- Conductivity {W/m-K}
    40,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    PleisterBuiten,          !- Name
    Smooth,                  !- Roughness
    0.01,                    !- Thickness {m}
    0.6918309,               !- Conductivity {W/m-K}
    1858.142,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.3000000,               !- Thermal Absorptance
    0.300000,                !- Solar Absorptance
    0.300000;                !- Visible Absorptance

Material,
    C4 - 4 IN COMMON BRICK,  !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1922.216,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7600000,               !- Solar Absorptance
    0.7600000;               !- Visible Absorptance

Material,
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
    Smooth,                  !- Roughness
    1.9050000E-02,           !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1601.846,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

Material,
    C6 - 8 IN CLAY TILE,     !- Name
    Smooth,                  !- Roughness
    0.2033016,               !- Thickness {m}
    0.5707605,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.8200000,               !- Solar Absorptance
    0.8200000;               !- Visible Absorptance

Material,
    C10 - 8 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    0.2033016,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

Material,
    E2 - 1 / 2 IN SLAG OR STONE,  !- Name
    Rough,                   !- Roughness
    1.2710161E-02,           !- Thickness {m}
    1.435549,                !- Conductivity {W/m-K}
    881.0155,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5500000,               !- Solar Absorptance
    0.5500000;               !- Visible Absorptance

Material,
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
    Rough,                   !- Roughness
    9.5402403E-03,           !- Thickness {m}
    0.1902535,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

Material,
    B5 - 1 IN DENSE INSULATION,  !- Name
    VeryRough,               !- Roughness
    2.5389841E-02,           !- Thickness {m}
    4.3239430E-02,           !- Conductivity {W/m-K}
    91.30524,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

Material,
    C12 - 2 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    5.0901599E-02,           !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

Material,
    1.375in-Solid-Core,      !- Name
    Smooth,                  !- Roughness
    3.4925E-02,              !- Thickness {m}
    0.1525000,               !- Conductivity {W/m-K}
    614.5000,                !- Density {kg/m3}
    1630.0000,               !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

Material,
    Insulation 10cm,         !- Name
    Smooth,                  !- Roughness
    0.12,                    !- Thickness {m}
    0.023,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Insulation 20cm,         !- Name
    Smooth,                  !- Roughness
    0.2,                     !- Thickness {m}
    0.023,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    TrialRun,                !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    0.025,                   !- Conductivity {W/m-K}
    50,                      !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    TOP32_200mm,             !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.032,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    BestaandBuitenmetselwerk_310mm,  !- Name
    Rough,                   !- Roughness
    0.31,                    !- Thickness {m}
    1.136,                   !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    GipsBinnen_10mm,         !- Name
    MediumSmooth,            !- Roughness
    0.01,                    !- Thickness {m}
    0.52,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                !- Specific Heat {J/kg-K}
    0.4000000,               !- Thermal Absorptance
    0.400000,                !- Solar Absorptance
    0.400000;                !- Visible Absorptance

Material,
    KoolthermK8_61mm,        !- Name
    MediumSmooth,            !- Roughness
    0.061,                   !- Thickness {m}
    0.02,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.4000000,               !- Thermal Absorptance
    0.400000,                !- Solar Absorptance
    0.400000;                !- Visible Absorptance

Material,
    HoutEnRockwoolDelta_180mm,  !- Name
    MediumRough,             !- Roughness
    0.18,                    !- Thickness {m}
    0.049,                  !- Conductivity {W/m-K}
    100,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    IsolatielaagMetKepers_100mm,  !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.046,                  !- Conductivity {W/m-K}
    100,                     !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    Deltaplaat212HellendDak_100mm,  !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    50,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    RhinoxPlatdak_140mm,     !- Name
    MediumRough,             !- Roughness
    0.14,                    !- Thickness {m}
    0.043,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.4000000,               !- Thermal Absorptance
    0.400000,                !- Solar Absorptance
    0.400000;                !- Visible Absorptance

Material,
    TauroxPlatdak_140mm,     !- Name
    MediumRough,             !- Roughness
    0.14,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    GewapendBetonBinnen_150mm,  !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    1.7,                     !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    OSBBinnen_21mm,          !- Name
    MediumRough,             !- Roughness
    0.021,                   !- Thickness {m}
    0.13,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    800;                     !- Specific Heat {J/kg-K}

Material,
    VerlaagdPlafond_140mm,   !- Name
    MediumRough,             !- Roughness
    0.014,                   !- Thickness {m}
    0.2642,                  !- Conductivity {W/m-K}
    100,                     !- Density {kg/m3}
    100;                     !- Specific Heat {J/kg-K}

Material,
    IsolatieVerlaagdPlafond_40mm,  !- Name
    MediumRough,             !- Roughness
    0.04,                    !- Thickness {m}
    0.0458,                  !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    100;                     !- Specific Heat {J/kg-K}

Material,
    VerlaagdPlafond_180mm,   !- Name
    MediumRough,             !- Roughness
    0.018,                   !- Thickness {m}
    0.3529,                  !- Conductivity {W/m-K}
    100,                     !- Density {kg/m3}
    100;                     !- Specific Heat {J/kg-K}

Material,
    VloerVolleGrond,         !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    1.69,                    !- Conductivity {W/m-K}
    2200,                    !- Density {kg/m3}
    1500;                    !- Specific Heat {J/kg-K}

Material,
    Metselwerk14,            !- Name
    MediumSmooth,            !- Roughness
    0.14,                    !- Thickness {m}
    0.29,                    !- Conductivity {W/m-K}
    950,                     !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Gipskarton,              !- Name
    Smooth,                  !- Roughness
    0.012,                   !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    600,                     !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.001;                   !- Thermal Absorptance

Material,
    Metselwerk9,             !- Name
    MediumRough,             !- Roughness
    0.09,                    !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    835;                     !- Specific Heat {J/kg-K}

Material,
    Deltaplaat212HellendDak_300mm,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Welfsels10,              !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    1.7,                     !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Vloerisolatie,           !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.023,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Schilderdeur,            !- Name
    Smooth,                  !- Roughness
    0.03,                    !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    Gevelspouw,              !- Name
    0.16;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear float 6 mm,        !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.84,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.84,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.837,                   !- Front Side Infrared Hemispherical Emissivity
    0.837,                   !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Stopray safir 6 mm B,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.32,                    !- Solar Transmittance at Normal Incidence
    0.34,                    !- Front Side Solar Reflectance at Normal Incidence
    0.47,                    !- Back Side Solar Reflectance at Normal Incidence
    0.67,                    !- Visible Transmittance at Normal Incidence
    0.11,                    !- Front Side Visible Reflectance at Normal Incidence
    0.13,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.837,                   !- Front Side Infrared Hemispherical Emissivity
    0.037,                   !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Generic Low E 6 mm F,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.56,                    !- Solar Transmittance at Normal Incidence
    0.29,                    !- Front Side Solar Reflectance at Normal Incidence
    0.21,                    !- Back Side Solar Reflectance at Normal Incidence
    0.87,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.037,                   !- Front Side Infrared Hemispherical Emissivity
    0.837,                   !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    grey 6 mm  4267,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00585,                 !- Thickness {m}
    0.4748,                  !- Solar Transmittance at Normal Incidence
    0.0524,                  !- Front Side Solar Reflectance at Normal Incidence
    0.0524,                  !- Back Side Solar Reflectance at Normal Incidence
    0.4412,                  !- Visible Transmittance at Normal Incidence
    0.0518,                  !- Front Side Visible Reflectance at Normal Incidence
    0.0518,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0000,                  !- Infrared Transmittance at Normal Incidence
    0.8400,                  !- Front Side Infrared Hemispherical Emissivity
    0.8400,                  !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    clearvision 6 mm 4340,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00585,                 !- Thickness {m}
    0.8992,                  !- Solar Transmittance at Normal Incidence
    0.0786,                  !- Front Side Solar Reflectance at Normal Incidence
    0.0786,                  !- Back Side Solar Reflectance at Normal Incidence
    0.9130,                  !- Visible Transmittance at Normal Incidence
    0.0814,                  !- Front Side Visible Reflectance at Normal Incidence
    0.0814,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0000,                  !- Infrared Transmittance at Normal Incidence
    0.8400,                  !- Front Side Infrared Hemispherical Emissivity
    0.8400,                  !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    topn+ extra front clear 6 mm 30011,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.6481,                  !- Solar Transmittance at Normal Incidence
    0.2879,                  !- Front Side Solar Reflectance at Normal Incidence
    0.2799,                  !- Back Side Solar Reflectance at Normal Incidence
    0.8951,                  !- Visible Transmittance at Normal Incidence
    0.0635,                  !- Front Side Visible Reflectance at Normal Incidence
    0.0768,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0000,                  !- Infrared Transmittance at Normal Incidence
    0.0330,                  !- Front Side Infrared Hemispherical Emissivity
    0.8900,                  !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    energyN front extra clear 6 mm 30023,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.4170,                  !- Solar Transmittance at Normal Incidence
    0.4372,                  !- Front Side Solar Reflectance at Normal Incidence
    0.3917,                  !- Back Side Solar Reflectance at Normal Incidence
    0.8001,                  !- Visible Transmittance at Normal Incidence
    0.0624,                  !- Front Side Visible Reflectance at Normal Incidence
    0.0699,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0000,                  !- Infrared Transmittance at Normal Incidence
    0.0280,                  !- Front Side Infrared Hemispherical Emissivity
    0.8900,                  !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    tri front extra clear 6 mm 30090,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.7368,                  !- Solar Transmittance at Normal Incidence
    0.1892,                  !- Front Side Solar Reflectance at Normal Incidence
    0.1851,                  !- Back Side Solar Reflectance at Normal Incidence
    0.8914,                  !- Visible Transmittance at Normal Incidence
    0.0668,                  !- Front Side Visible Reflectance at Normal Incidence
    0.0783,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0000,                  !- Infrared Transmittance at Normal Incidence
    0.0710,                  !- Front Side Infrared Hemispherical Emissivity
    0.8900,                  !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    ultravision 50 front extra clear 6 mm 30110,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.2054,                  !- Solar Transmittance at Normal Incidence
    0.5403,                  !- Front Side Solar Reflectance at Normal Incidence
    0.4965,                  !- Back Side Solar Reflectance at Normal Incidence
    0.5391,                  !- Visible Transmittance at Normal Incidence
    0.0686,                  !- Front Side Visible Reflectance at Normal Incidence
    0.1589,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0000,                  !- Infrared Transmittance at Normal Incidence
    0.0100,                  !- Front Side Infrared Hemispherical Emissivity
    0.8900,                  !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    topn+ extra back clear 6 mm 30011,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.6481,                  !- Solar Transmittance at Normal Incidence
    0.2799,                  !- Front Side Solar Reflectance at Normal Incidence
    0.2879,                  !- Back Side Solar Reflectance at Normal Incidence
    0.8951,                  !- Visible Transmittance at Normal Incidence
    0.0768,                  !- Front Side Visible Reflectance at Normal Incidence
    0.0635,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0000,                  !- Infrared Transmittance at Normal Incidence
    0.8900,                  !- Front Side Infrared Hemispherical Emissivity
    0.0330,                  !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    energyN back extra clear 6 mm 30023,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.4170,                  !- Solar Transmittance at Normal Incidence
    0.3917,                  !- Front Side Solar Reflectance at Normal Incidence
    0.4372,                  !- Back Side Solar Reflectance at Normal Incidence
    0.8001,                  !- Visible Transmittance at Normal Incidence
    0.0699,                  !- Front Side Visible Reflectance at Normal Incidence
    0.0624,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0000,                  !- Infrared Transmittance at Normal Incidence
    0.8900,                  !- Front Side Infrared Hemispherical Emissivity
    0.0280,                  !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    tri back extra clear 6 mm 30090,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.7368,                  !- Solar Transmittance at Normal Incidence
    0.1851,                  !- Front Side Solar Reflectance at Normal Incidence
    0.1892,                  !- Back Side Solar Reflectance at Normal Incidence
    0.8914,                  !- Visible Transmittance at Normal Incidence
    0.0783,                  !- Front Side Visible Reflectance at Normal Incidence
    0.0668,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0000,                  !- Infrared Transmittance at Normal Incidence
    0.8900,                  !- Front Side Infrared Hemispherical Emissivity
    0.0710,                  !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    ultravision 50 back extra clear 6 mm 30110,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.2054,                  !- Solar Transmittance at Normal Incidence
    0.4965,                  !- Front Side Solar Reflectance at Normal Incidence
    0.5403,                  !- Back Side Solar Reflectance at Normal Incidence
    0.5391,                  !- Visible Transmittance at Normal Incidence
    0.1589,                  !- Front Side Visible Reflectance at Normal Incidence
    0.0686,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0000,                  !- Infrared Transmittance at Normal Incidence
    0.8900,                  !- Front Side Infrared Hemispherical Emissivity
    0.0100,                  !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    InternalGlassPane,       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.84,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.84,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.837,                   !- Front Side Infrared Hemispherical Emissivity
    0.0001,                  !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    ExternalGlassPane,       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.84,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.84,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.837,                   !- Front Side Infrared Hemispherical Emissivity
    0.837,                   !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    ELECTRO GLASS LIGHT STATE,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.814,                   !- Solar Transmittance at Normal Incidence
    0.086,                   !- Front Side Solar Reflectance at Normal Incidence
    0.086,                   !- Back Side Solar Reflectance at Normal Incidence
    0.847,                   !- Visible Transmittance at Normal Incidence
    0.099,                   !- Front Side Visible Reflectance at Normal Incidence
    0.099,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ELECTRO GLASS DARK STATE,!- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.111,                   !- Solar Transmittance at Normal Incidence
    0.179,                   !- Front Side Solar Reflectance at Normal Incidence
    0.179,                   !- Back Side Solar Reflectance at Normal Incidence
    0.128,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    TrialRunGlass,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    0.437,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

!- WindowMaterial:Glazing,
    !- CyliteBuitenGlasBlad,    !- Name
    !- SpectralAverage,         !- Optical Data Type
    !- ,                        !- Window Glass Spectral Data Set Name
    !- 0.004,                   !- Thickness {m}
    !- 0.85,                    !- Solar Transmittance at Normal Incidence
    !- 0.076,                   !- Front Side Solar Reflectance at Normal Incidence
    !- 0.076,                   !- Back Side Solar Reflectance at Normal Incidence
    !- 0.903,                   !- Visible Transmittance at Normal Incidence
    !- 0.082,                   !- Front Side Visible Reflectance at Normal Incidence
    !- 0.082,                   !- Back Side Visible Reflectance at Normal Incidence
    !- 0,                       !- Infrared Transmittance at Normal Incidence
    !- 0.84,                    !- Front Side Infrared Hemispherical Emissivity
    !- 0.84,                    !- Back Side Infrared Hemispherical Emissivity
    !- 1,                       !- Conductivity {W/m-K}
    !- 1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    !- No,                      !- Solar Diffusing
    !- 72000000000,             !- Young's modulus {Pa}
    !- 0.22;                    !- Poisson's ratio

!- WindowMaterial:Glazing,
    !- CyliteBinnenGlasBlad,    !- Name
    !- SpectralAverage,         !- Optical Data Type
    !- ,                        !- Window Glass Spectral Data Set Name
    !- 0.003,                   !- Thickness {m}
    !- 0.59,                    !- Solar Transmittance at Normal Incidence
    !- 0.322,                   !- Front Side Solar Reflectance at Normal Incidence
    !- 0.282,                   !- Back Side Solar Reflectance at Normal Incidence
    !- 0.886,                   !- Visible Transmittance at Normal Incidence
    !- 0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    !- 0.06,                    !- Back Side Visible Reflectance at Normal Incidence
    !- 0,                       !- Infrared Transmittance at Normal Incidence
    !- 0.047,                   !- Front Side Infrared Hemispherical Emissivity
    !- 0.84,                    !- Back Side Infrared Hemispherical Emissivity
    !- 1,                       !- Conductivity {W/m-K}
    !- 1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    !- No,                      !- Solar Diffusing
    !- 72000000000,             !- Young's modulus {Pa}
    !- 0.22;                    !- Poisson's ratio

WindowMaterial:Glazing,
    CyliteBuitenGlasBlad,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0038,                  !- Thickness {m}
    0.561,                   !- Solar Transmittance at Normal Incidence
    0.28,                    !- Front Side Solar Reflectance at Normal Incidence
    0.333,                   !- Back Side Solar Reflectance at Normal Incidence
    0.869,                   !- Visible Transmittance at Normal Incidence
    0.075,                   !- Front Side Visible Reflectance at Normal Incidence
    0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.033,                   !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    0.9,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    72000000000,             !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio

WindowMaterial:Glazing,
    CyliteBinnenGlasBlad,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0038,                   !- Thickness {m}
    0.845,                    !- Solar Transmittance at Normal Incidence
    0.074,                   !- Front Side Solar Reflectance at Normal Incidence
    0.074,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                   !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    72000000000,             !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio

WindowMaterial:Glazing,
    RaamDrievoudigBuiten,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0038,                  !- Thickness {m}
    0.639,                   !- Solar Transmittance at Normal Incidence
    0.248,                   !- Front Side Solar Reflectance at Normal Incidence
    0.286,                   !- Back Side Solar Reflectance at Normal Incidence
    0.909,                   !- Visible Transmittance at Normal Incidence
    0.054,                   !- Front Side Visible Reflectance at Normal Incidence
    0.048,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.841,                   !- Front Side Infrared Hemispherical Emissivity
    0.042,                   !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    72000000000,             !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio

WindowMaterial:Glazing,
    RaamDrievoudigMidden,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0038,                  !- Thickness {m}
    0.906,                   !- Solar Transmittance at Normal Incidence
    0.079,                   !- Front Side Solar Reflectance at Normal Incidence
    0.079,                   !- Back Side Solar Reflectance at Normal Incidence
    0.915,                   !- Visible Transmittance at Normal Incidence
    0.082,                   !- Front Side Visible Reflectance at Normal Incidence
    0.082,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    72000000000,             !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio

WindowMaterial:Glazing,
    RaamDrievoudigBinnen,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0038,                  !- Thickness {m}
    0.639,                   !- Solar Transmittance at Normal Incidence
    0.0286,                  !- Front Side Solar Reflectance at Normal Incidence
    0.248,                   !- Back Side Solar Reflectance at Normal Incidence
    0.909,                   !- Visible Transmittance at Normal Incidence
    0.048,                   !- Front Side Visible Reflectance at Normal Incidence
    0.054,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.042,                   !- Front Side Infrared Hemispherical Emissivity
    0.841,                   !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    72000000000,             !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio

WindowMaterial:Glazing,
    VeluxBuitenblad,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    0.85,                    !- Solar Transmittance at Normal Incidence
    0.076,                   !- Front Side Solar Reflectance at Normal Incidence
    0.076,                   !- Back Side Solar Reflectance at Normal Incidence
    0.903,                   !- Visible Transmittance at Normal Incidence
    0.082,                   !- Front Side Visible Reflectance at Normal Incidence
    0.082,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    72000000000,             !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio

WindowMaterial:Glazing,
    VeluxBinnenblad,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    0.59,                    !- Solar Transmittance at Normal Incidence
    0.322,                   !- Front Side Solar Reflectance at Normal Incidence
    0.282,                   !- Back Side Solar Reflectance at Normal Incidence
    0.886,                   !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.06,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    72000000000,             !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    Argon 15mm,              !- Name
    Argon,                   !- Gas Type
    0.015;                   !- Thickness {m}

WindowMaterial:Gas,
    WinAirGap,               !- Name
    AIR,                     !- Gas Type
    0.013;                   !- Thickness {m}

WindowMaterial:Gas,
    Argon,                   !- Name
    Argon,                   !- Gas Type
    0.014;                   !- Thickness {m}

WindowMaterial:GasMixture,
AirArgon,                                  !- gap name Air (5) / Argon (95) mix
0.0150,                                          !- thickness
2,                                               !- Number of Gases in the mixture
Air,                                           !- Gas Name
0.05,                                            !- Fraction
Argon,                                           !- Gas Name
0.95;                                            !- Fraction

WindowMaterial:Gas,
    SpouwRaamDubbel,         !- Name
    Argon,                   !- Gas Type
    0.015;                   !- Thickness {m}

WindowMaterial:Gas,
    RaamDrievoudigSpouw,     !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: MATERIALPROPERTY:MOISTUREPENETRATIONDEPTH:SETTINGS ===========

MaterialProperty:MoisturePenetrationDepth:Settings,
    GipsBinnen_10mm,         !- Name
    6,                       !- Water Vapor Diffusion Resistance Factor {dimensionless}
    0.0068,                  !- Moisture Equation Coefficient a {dimensionless}
    0.939,                   !- Moisture Equation Coefficient b {dimensionless}
    0.0202,                  !- Moisture Equation Coefficient c {dimensionless}
    12.2,                    !- Moisture Equation Coefficient d {dimensionless}
    0.019,                   !- Surface Layer Penetration Depth {m}
    0.073,                   !- Deep Layer Penetration Depth {m}
    0,                       !- Coating Layer Thickness {m}
    0;                       !- Coating Layer Water Vapor Diffusion Resistance Factor {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Cylite Dubbel,           !- Name
    CyliteBuitenGlasBlad,    !- Outside Layer
    Argon 15mm,              !- Layer 2
    CyliteBinnenGlasBlad;    !- Layer 3

Construction,
    EXTWALL80,               !- Name
    PleisterBuiten,          !- Outside Layer
    Insulation,              !- Layer 2
    C4 - 4 IN COMMON BRICK,  !- Layer 3
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 4

Construction,
    PARTITION06,             !- Name
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Outside Layer
    C6 - 8 IN CLAY TILE,     !- Layer 2
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

Construction,
    FLOOR SLAB 8 IN,         !- Name
    C10 - 8 IN HW CONCRETE;  !- Outside Layer

Construction,
    ROOF34,                  !- Name
    E2 - 1 / 2 IN SLAG OR STONE,  !- Outside Layer
    Insulation,              !- Layer 2
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 3
    C12 - 2 IN HW CONCRETE;  !- Layer 4

Construction,
    CEILING:ZONE,            !- Name
    B5 - 1 IN DENSE INSULATION,  !- Outside Layer
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 2

Construction,
    CEILING:ATTIC,           !- Name
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Outside Layer
    B5 - 1 IN DENSE INSULATION;  !- Layer 2

Construction,
    DOOR-CON,                !- Name
    1.375in-Solid-Core;      !- Outside Layer

Construction,
    Glazing,                 !- Name
    ExternalGlassPane,       !- Outside Layer
    Argon,                   !- Layer 2
    InternalGlassPane;       !- Layer 3

Construction,
    EW,                      !- Name
    TrialRun;                !- Outside Layer

Construction,
    IW,                      !- Name
    GipsBinnen_10mm,         !- Outside Layer
    Metselwerk9,             !- Layer 2
    GipsBinnen_10mm;         !- Layer 3

Construction,
    GF,                      !- Name
    Vloerisolatie,           !- Outside Layer
    VloerVolleGrond;         !- Layer 2

Construction,
    CE,                      !- Name
    Welfsels10,              !- Outside Layer
    GipsBinnen_10mm;         !- Layer 2

Construction,
    RF,                      !- Name
    TrialRun;                !- Outside Layer

Construction,
    IF,                      !- Name
    GipsBinnen_10mm,         !- Outside Layer
    Welfsels10;              !- Layer 2

Construction,
    FL,                      !- Name
    TrialRun;                !- Outside Layer

Construction,
    GLA,                     !- Name
    TrialRunGlass;

Construction,
    DR,                      !- Name
    Schilderdeur;            !- Outside Layer

Construction,
    Crepigevel,              !- Name
    PleisterBuiten,          !- Outside Layer
    TOP32_200mm,             !- Layer 2
    BestaandBuitenmetselwerk_310mm,  !- Layer 3
    GipsBinnen_10mm;         !- Layer 4

Construction,
    houten_voorgevel,        !- Name
    KoolthermK8_61mm,        !- Outside Layer
    HoutEnRockwoolDelta_180mm,  !- Layer 2
    BestaandBuitenmetselwerk_310mm,  !- Layer 3
    GipsBinnen_10mm;         !- Layer 4

Construction,
    houten_uitbreiding,      !- Name
    IsolatielaagMetKepers_100mm,  !- Outside Layer
 OSBBinnen_21mm,
    Deltaplaat212HellendDak_100mm,  !- Layer 2
 OSBBinnen_21mm,
    IsolatielaagMetKepers_100mm,  !- Layer 3
    GipsBinnen_10mm;         !- Layer 4

Construction,
    plat_dak_bestaand,       !- Name
    RhinoxPlatdak_140mm,     !- Outside Layer
    TauroxPlatdak_140mm,     !- Layer 2
    GewapendBetonBinnen_150mm,  !- Layer 3
    GipsBinnen_10mm;         !- Layer 4

Construction,
    hellend_dak,             !- Name
    Deltaplaat212HellendDak_300mm;  !- Outside Layer

Construction,
    plat_dak_nieuw,          !- Name
    RhinoxPlatdak_140mm,     !- Outside Layer
    TauroxPlatdak_140mm,     !- Layer 2
    OSBBinnen_21mm,          !- Layer 3
    VerlaagdPlafond_140mm,   !- Layer 4
    IsolatieVerlaagdPlafond_40mm,  !- Layer 5
    GipsBinnen_10mm;         !- Layer 6

Construction,
    plat_dak_nieuw_uitbreiding,  !- Name
    RhinoxPlatdak_140mm,     !- Outside Layer
    TauroxPlatdak_140mm,     !- Layer 2
    OSBBinnen_21mm,          !- Layer 3
    VerlaagdPlafond_180mm,   !- Layer 4
    GipsBinnen_10mm;         !- Layer 5

Construction,
    VloerOpVolleGrond,       !- Name
    VloerVolleGrond;         !- Outside Layer

Construction,
    deur_ongeisoleerd_metaal,!- Name
    TrialRun;                !- Outside Layer

Construction,
    deur_ongeisoleerd_nietmetaal,  !- Name
    TrialRun;                !- Outside Layer

Construction,
    deur_geisoleerd_metaal,  !- Name
    TrialRun;                !- Outside Layer

Construction,
    deur_geisoleerd_nietmetaal,  !- Name
    TrialRun;                !- Outside Layer

Construction,
    RaamDubbel,              !- Name
    CyliteBuitenGlasBlad,    !- Outside Layer
    SpouwRaamDubbel,         !- Layer 2
    CyliteBinnenGlasBlad;    !- Layer 3

Construction,
    RaamDrievoudig,          !- Name
    RaamDrievoudigBuiten,    !- Outside Layer
    RaamDrievoudigSpouw,     !- Layer 2
    RaamDrievoudigMidden,    !- Layer 3
    RaamDrievoudigSpouw,     !- Layer 4
    RaamDrievoudigBinnen;    !- Layer 5

Construction,
    velux_platdakvenster,    !- Name
    CyliteBuitenGlasBlad,         !- Outside Layer
    SpouwRaamDubbel,         !- Layer 2
    CyliteBinnenGlasBlad;         !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                   !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    BERGING,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    HAL,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    WCBENEDEN,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    LIVING,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    BUREAU,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SLPKVOOR,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NACHTHAL,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    WCBOVEN,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    BADKAMER,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SLPKOUDERS,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SLPKACHTER,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    ZoneList,                !- Name
    BERGING,                 !- Zone 1 Name
    HAL,                     !- Zone 2 Name
    WCBENEDEN,               !- Zone 3 Name
    LIVING,                  !- Zone 4 Name
    BUREAU,                  !- Zone 5 Name
    SLPKVOOR,                !- Zone 6 Name
    NACHTHAL,                !- Zone 7 Name
    WCBOVEN,                 !- Zone 8 Name
    BADKAMER,                !- Zone 9 Name
    SLPKOUDERS,              !- Zone 10 Name
    SLPKACHTER;              !- Zone 11 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    BERGING-EXT-W-EW.0001,   !- Name
    Wall,                    !- Surface Type
    houten_voorgevel,        !- Construction Name
    BERGING,                 !- Zone Name
    OtherSideConditionsModel,                !- Outside Boundary Condition
    Cavity,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 11.690000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 11.690000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    1.040000000000, 11.690000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    1.040000000000, 11.690000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BERGING-EXT-W-EW.0002,   !- Name
    Wall,                    !- Surface Type
    houten_voorgevel,        !- Construction Name
    BERGING,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.040000000000, 11.690000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    1.040000000000, 11.690000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    1.040000000000, 9.690000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    1.040000000000, 9.690000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BERGING-HAL-W-IW.0003,   !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    BERGING,                 !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    HAL-BERGING-W-IW.0013,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.040000000000, 9.690000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    1.040000000000, 9.690000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 9.690000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 9.690000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BERGING-HAL-W-IW.0004,   !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    BERGING,                 !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    HAL-BERGING-W-IW.0014,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 9.690000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 9.690000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 8.060000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 8.060000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BERGING-WCBENEDEN-W-IW.0005,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    BERGING,                 !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    WCBENEDEN-BERGING-W-IW.0019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 8.060000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 8.060000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    5.280000000000, 8.060000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    5.280000000000, 8.060000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BERGING-GRO-F-GF.0006,   !- Name
    FLOOR,                   !- Surface Type
    GF,                      !- Construction Name
    BERGING,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.280000000000, 9.690000000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    5.280000000000, 8.060000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 8.060000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 9.690000000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BERGING-GRO-F-GF.0007,   !- Name
    FLOOR,                   !- Surface Type
    GF,                      !- Construction Name
    BERGING,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.280000000000, 11.690000000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    5.280000000000, 9.690000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    1.040000000000, 9.690000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    1.040000000000, 11.690000000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BERGING-LIVING-W-IW.0008,!- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    BERGING,                 !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    LIVING-BERGING-W-IW.0042,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.280000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    5.280000000000, 7.010000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 7.010000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 7.010000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BERGING-WCBENEDEN-W-IW.0009,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    BERGING,                 !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    WCBENEDEN-BERGING-W-IW.0020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.280000000000, 8.060000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    5.280000000000, 8.060000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    5.280000000000, 7.010000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    5.280000000000, 7.010000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BERGING-LIVING-W-IW.0010,!- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    BERGING,                 !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    LIVING-BERGING-W-IW.0043,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 7.010000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 11.690000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 11.690000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BERGING-GRO-F-GF.0011,   !- Name
    FLOOR,                   !- Surface Type
    GF,                      !- Construction Name
    BERGING,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 11.690000000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 7.010000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    5.280000000000, 7.010000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    5.280000000000, 11.690000000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    HAL-EXT-W-EW.0012,       !- Name
    Wall,                    !- Surface Type
    houten_voorgevel,        !- Construction Name
    HAL,                     !- Zone Name
    OtherSideConditionsModel,                !- Outside Boundary Condition
    Cavity,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.040000000000, 9.690000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    1.040000000000, 9.690000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    1.040000000000, 5.960000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    1.040000000000, 5.960000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    HAL-BERGING-W-IW.0013,   !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    HAL,                     !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BERGING-HAL-W-IW.0003,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 9.690000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 9.690000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    1.040000000000, 9.690000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    1.040000000000, 9.690000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    HAL-BERGING-W-IW.0014,   !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    HAL,                     !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BERGING-HAL-W-IW.0004,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 8.060000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 8.060000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 9.690000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 9.690000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    HAL-WCBENEDEN-W-IW.0015, !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    HAL,                     !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    WCBENEDEN-HAL-W-IW.0022, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 7.010000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 8.060000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 8.060000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    HAL-LIVING-W-IW.0016,    !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    HAL,                     !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    LIVING-HAL-W-IW.0040,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 5.960000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 5.960000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 7.010000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 7.010000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    HAL-LIVING-W-IW.0017,    !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    HAL,                     !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    LIVING-HAL-W-IW.0039,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.040000000000, 5.960000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    1.040000000000, 5.960000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 5.960000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 5.960000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    HAL-GRO-F-GF.0018,       !- Name
    FLOOR,                   !- Surface Type
    GF,                      !- Construction Name
    HAL,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 9.690000000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 5.960000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    1.040000000000, 5.960000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    1.040000000000, 9.690000000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    WCBENEDEN-BERGING-W-IW.0019,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    WCBENEDEN,               !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BERGING-WCBENEDEN-W-IW.0005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.280000000000, 8.060000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    5.280000000000, 8.060000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 8.060000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 8.060000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    WCBENEDEN-BERGING-W-IW.0020,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    WCBENEDEN,               !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BERGING-WCBENEDEN-W-IW.0009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.280000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    5.280000000000, 7.010000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    5.280000000000, 8.060000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    5.280000000000, 8.060000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    WCBENEDEN-LIVING-W-IW.0021,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    WCBENEDEN,               !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    LIVING-WCBENEDEN-W-IW.0041,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 7.010000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    5.280000000000, 7.010000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    5.280000000000, 7.010000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    WCBENEDEN-HAL-W-IW.0022, !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    WCBENEDEN,               !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    HAL-WCBENEDEN-W-IW.0015, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 8.060000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 8.060000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 7.010000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 7.010000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    WCBENEDEN-GRO-F-GF.0023, !- Name
    FLOOR,                   !- Surface Type
    GF,                      !- Construction Name
    WCBENEDEN,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.280000000000, 8.060000000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    5.280000000000, 7.010000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 7.010000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 8.060000000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    WCBENEDEN-BUREAU-C-CE.0024,  !- Name
    CEILING,                 !- Surface Type
    CE,                      !- Construction Name
    WCBENEDEN,               !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BUREAU-WCBENEDEN-F-IF.0066,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.680000000000, 8.060000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    3.680000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    5.280000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    5.280000000000, 8.060000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BERGING-BUREAU-C-CE.0025,!- Name
    CEILING,                 !- Surface Type
    CE,                      !- Construction Name
    BERGING,                 !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BUREAU-BERGING-F-IF.0065,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 9.690000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 8.060000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    5.280000000000, 8.060000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    5.280000000000, 9.690000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BERGING-BUREAU-C-CE.0026,!- Name
    CEILING,                 !- Surface Type
    CE,                      !- Construction Name
    BERGING,                 !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BUREAU-BERGING-F-IF.0064,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.040000000000, 11.690000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    1.040000000000, 9.690000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    5.280000000000, 9.690000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    5.280000000000, 11.690000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    HAL-BUREAU-C-CE.0027,    !- Name
    CEILING,                 !- Surface Type
    CE,                      !- Construction Name
    HAL,                     !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BUREAU-HAL-F-IF.0063,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.040000000000, 9.690000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    1.040000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 9.690000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-GRO-F-GF.0028,    !- Name
    FLOOR,                   !- Surface Type
    GF,                      !- Construction Name
    LIVING,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 5.960000000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 5.960000000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-GRO-F-GF.0029,    !- Name
    FLOOR,                   !- Surface Type
    GF,                      !- Construction Name
    LIVING,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.520000000000, 1.020000000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    5.520000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 1.020000000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-GRO-F-GF.0030,    !- Name
    FLOOR,                   !- Surface Type
    GF,                      !- Construction Name
    LIVING,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 7.010000000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 1.020000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 1.020000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 7.010000000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-GRO-F-GF.0031,    !- Name
    FLOOR,                   !- Surface Type
    GF,                      !- Construction Name
    LIVING,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.670000000000, 11.690000000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    11.670000000000, 1.020000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 1.020000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 11.690000000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-EXT-W-EW.0032,    !- Name
    Wall,                    !- Surface Type
    houten_uitbreiding,      !- Construction Name
    LIVING,                  !- Zone Name
    OtherSideConditionsModel,                !- Outside Boundary Condition
    Cavity,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.040000000000, 5.960000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    1.040000000000, 5.960000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 5.960000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 5.960000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-EXT-W-EW.0033,    !- Name
    Wall,                    !- Surface Type
    houten_uitbreiding,      !- Construction Name
    LIVING,                  !- Zone Name
    OtherSideConditionsModel,                !- Outside Boundary Condition
    Cavity,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 5.960000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 5.960000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 0.000000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-EXT-W-EW.0034,    !- Name
    Wall,                    !- Surface Type
    houten_uitbreiding,      !- Construction Name
    LIVING,                  !- Zone Name
    OtherSideConditionsModel,                !- Outside Boundary Condition
    Cavity,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 0.000000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    5.520000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    5.520000000000, 0.000000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-EXT-W-EW.0035,    !- Name
    Wall,                    !- Surface Type
    houten_uitbreiding,      !- Construction Name
    LIVING,                  !- Zone Name
    OtherSideConditionsModel,                !- Outside Boundary Condition
    Cavity,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.520000000000, 0.000000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    5.520000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    5.520000000000, 1.020000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    5.520000000000, 1.020000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-EXT-W-EW.0036,    !- Name
    Wall,                    !- Surface Type
    Crepigevel,              !- Construction Name
    LIVING,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.520000000000, 1.020000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    5.520000000000, 1.020000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    11.670000000000, 1.020000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    11.670000000000, 1.020000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-EXT-W-EW.0037,    !- Name
    Wall,                    !- Surface Type
    Crepigevel,              !- Construction Name
    LIVING,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.670000000000, 1.020000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    11.670000000000, 1.020000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    11.670000000000, 11.690000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    11.670000000000, 11.690000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-EXT-W-EW.0038,    !- Name
    Wall,                    !- Surface Type
    houten_voorgevel,        !- Construction Name
    LIVING,                  !- Zone Name
    OtherSideConditionsModel,                !- Outside Boundary Condition
    Cavity,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.670000000000, 11.690000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    11.670000000000, 11.690000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 11.690000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 11.690000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-HAL-W-IW.0039,    !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    LIVING,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    HAL-LIVING-W-IW.0017,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 5.960000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 5.960000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    1.040000000000, 5.960000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    1.040000000000, 5.960000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-HAL-W-IW.0040,    !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    LIVING,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    HAL-LIVING-W-IW.0016,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 7.010000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 5.960000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 5.960000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-WCBENEDEN-W-IW.0041,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    LIVING,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    WCBENEDEN-LIVING-W-IW.0021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.280000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    5.280000000000, 7.010000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 7.010000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 7.010000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-BERGING-W-IW.0042,!- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    LIVING,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BERGING-LIVING-W-IW.0008,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 7.010000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    5.280000000000, 7.010000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    5.280000000000, 7.010000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-BERGING-W-IW.0043,!- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    LIVING,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BERGING-LIVING-W-IW.0010,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 11.690000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 11.690000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 7.010000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 7.010000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-EXT-R-RF.0044,    !- Name
    Roof,                    !- Surface Type
    plat_dak_nieuw_uitbreiding,  !- Construction Name
    LIVING,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 5.960000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 0.000000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    1.040000000000, 0.000000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    1.040000000000, 5.960000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-EXT-R-RF.0045,    !- Name
    Roof,                    !- Surface Type
    plat_dak_nieuw_uitbreiding,  !- Construction Name
    LIVING,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.040000000000, 1.020000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    1.040000000000, 0.000000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    5.520000000000, 0.000000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    5.520000000000, 1.020000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-SLPKOUDERS-C-CE.0046,  !- Name
    CEILING,                 !- Surface Type
    CE,                      !- Construction Name
    LIVING,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    SLPKOUDERS-LIVING-F-IF.0116,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.040000000000, 5.960000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    1.040000000000, 1.020000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 1.020000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 5.960000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-SLPKOUDERS-C-CE.0047,  !- Name
    CEILING,                 !- Surface Type
    CE,                      !- Construction Name
    LIVING,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    SLPKOUDERS-LIVING-F-IF.0115,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 1.020000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 1.020000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 4.910000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-NACHTHAL-C-CE.0048,  !- Name
    CEILING,                 !- Surface Type
    CE,                      !- Construction Name
    LIVING,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    NACHTHAL-LIVING-F-IF.0089,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 7.010000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-SLPKACHTER-C-CE.0049,  !- Name
    CEILING,                 !- Surface Type
    CE,                      !- Construction Name
    LIVING,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    SLPKACHTER-LIVING-F-IF.0131,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 1.020000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    11.670000000000, 1.020000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    11.670000000000, 4.910000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-NACHTHAL-C-CE.0050,  !- Name
    CEILING,                 !- Surface Type
    CE,                      !- Construction Name
    LIVING,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    NACHTHAL-LIVING-F-IF.0097,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 8.340000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    8.500000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    8.500000000000, 8.340000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-BADKAMER-C-CE.0051,  !- Name
    CEILING,                 !- Surface Type
    CE,                      !- Construction Name
    LIVING,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BADKAMER-LIVING-F-IF.0111,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.500000000000, 6.740000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    8.500000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    11.670000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    11.670000000000, 6.740000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-WCBOVEN-C-CE.0052,!- Name
    CEILING,                 !- Surface Type
    CE,                      !- Construction Name
    LIVING,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    WCBOVEN-LIVING-F-IF.0099,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.500000000000, 7.740000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    8.500000000000, 6.740000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    9.780000000000, 6.740000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    9.780000000000, 7.740000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-BADKAMER-C-CE.0053,  !- Name
    CEILING,                 !- Surface Type
    CE,                      !- Construction Name
    LIVING,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BADKAMER-LIVING-F-IF.0110,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.780000000000, 7.740000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    9.780000000000, 6.740000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    11.670000000000, 6.740000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    11.670000000000, 7.740000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-SLPKVOOR-C-CE.0054,  !- Name
    CEILING,                 !- Surface Type
    CE,                      !- Construction Name
    LIVING,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    SLPKVOOR-LIVING-F-IF.0069,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.500000000000, 8.340000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    8.500000000000, 7.740000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    11.670000000000, 7.740000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    11.670000000000, 8.340000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    LIVING-SLPKVOOR-C-CE.0055,  !- Name
    CEILING,                 !- Surface Type
    CE,                      !- Construction Name
    LIVING,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    SLPKVOOR-LIVING-F-IF.0070,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 11.690000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 8.340000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    11.670000000000, 8.340000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    11.670000000000, 11.690000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BERGING-BUREAU-C-CE.0056,!- Name
    CEILING,                 !- Surface Type
    CE,                      !- Construction Name
    BERGING,                 !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BUREAU-BERGING-F-IF.0067,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.280000000000, 11.690000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    5.280000000000, 7.290000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 7.290000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 11.690000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BUREAU-EXT-W-EW.0057,    !- Name
    Wall,                    !- Surface Type
    Crepigevel,              !- Construction Name
    BUREAU,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.040000000000, 11.690000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    1.040000000000, 11.690000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    1.040000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    1.040000000000, 7.010000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BUREAU-HAL-W-IW.0058,    !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    BUREAU,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    HAL-BUREAU-W-IW.0080,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.040000000000, 7.010000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    1.040000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 7.010000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BUREAU-NACHTHAL-W-IW.0059,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    BUREAU,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    NACHTHAL-BUREAU-W-IW.0087,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 7.010000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 7.010000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BUREAU-EXT-W-EW.0060,    !- Name
    Wall,                    !- Surface Type
    Crepigevel,              !- Construction Name
    BUREAU,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 11.690000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 11.690000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    1.040000000000, 11.690000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    1.040000000000, 11.690000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BUREAU-SLPKVOOR-W-IW.0061,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    BUREAU,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    SLPKVOOR-BUREAU-W-IW.0071,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 8.340000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 8.340000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 11.690000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 11.690000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BUREAU-NACHTHAL-W-IW.0062,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    BUREAU,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    NACHTHAL-BUREAU-W-IW.0091,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 7.010000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 8.340000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 8.340000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BUREAU-HAL-F-IF.0063,    !- Name
    FLOOR,                   !- Surface Type
    IF,                      !- Construction Name
    BUREAU,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    HAL-BUREAU-C-CE.0027,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 9.690000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    1.040000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    1.040000000000, 9.690000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BUREAU-BERGING-F-IF.0064,!- Name
    FLOOR,                   !- Surface Type
    IF,                      !- Construction Name
    BUREAU,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BERGING-BUREAU-C-CE.0026,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.280000000000, 11.690000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    5.280000000000, 9.690000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    1.040000000000, 9.690000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    1.040000000000, 11.690000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BUREAU-BERGING-F-IF.0065,!- Name
    FLOOR,                   !- Surface Type
    IF,                      !- Construction Name
    BUREAU,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BERGING-BUREAU-C-CE.0025,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.280000000000, 9.690000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    5.280000000000, 8.060000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 8.060000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 9.690000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BUREAU-WCBENEDEN-F-IF.0066,  !- Name
    FLOOR,                   !- Surface Type
    IF,                      !- Construction Name
    BUREAU,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    WCBENEDEN-BUREAU-C-CE.0024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.280000000000, 8.060000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    5.280000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    3.680000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    3.680000000000, 8.060000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BUREAU-BERGING-F-IF.0067,!- Name
    FLOOR,                   !- Surface Type
    IF,                      !- Construction Name
    BUREAU,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BERGING-BUREAU-C-CE.0056,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 11.690000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 7.290000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    5.280000000000, 7.290000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    5.280000000000, 11.690000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BUREAU-EXT-R-RF.0068,    !- Name
    Roof,                    !- Surface Type
    plat_dak_bestaand,       !- Construction Name
    BUREAU,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.040000000000, 11.690000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    1.040000000000, 7.010000000000, 6.400000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 7.010000000000, 6.400000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 11.690000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKVOOR-LIVING-F-IF.0069,  !- Name
    FLOOR,                   !- Surface Type
    IF,                      !- Construction Name
    SLPKVOOR,                !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    LIVING-SLPKVOOR-C-CE.0054,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.670000000000, 8.340000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    11.670000000000, 7.740000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    8.500000000000, 7.740000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    8.500000000000, 8.340000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKVOOR-LIVING-F-IF.0070,  !- Name
    FLOOR,                   !- Surface Type
    IF,                      !- Construction Name
    SLPKVOOR,                !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    LIVING-SLPKVOOR-C-CE.0055,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.670000000000, 11.690000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    11.670000000000, 8.340000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 8.340000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 11.690000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKVOOR-BUREAU-W-IW.0071,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    SLPKVOOR,                !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BUREAU-SLPKVOOR-W-IW.0061,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 11.690000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 11.690000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 8.340000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 8.340000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKVOOR-EXT-W-EW.0072,  !- Name
    Wall,                    !- Surface Type
    Crepigevel,              !- Construction Name
    SLPKVOOR,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.670000000000, 11.690000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    11.670000000000, 11.690000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 11.690000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 11.690000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKVOOR-EXT-W-EW.0073,  !- Name
    Wall,                    !- Surface Type
    Crepigevel,              !- Construction Name
    SLPKVOOR,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.670000000000, 7.740000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    11.670000000000, 7.740000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    11.670000000000, 11.690000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    11.670000000000, 11.690000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKVOOR-BADKAMER-W-IW.0074,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    SLPKVOOR,                !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BADKAMER-SLPKVOOR-W-IW.0108,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.780000000000, 7.740000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    9.780000000000, 7.740000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    11.670000000000, 7.740000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    11.670000000000, 7.740000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKVOOR-WCBOVEN-W-IW.0075,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    SLPKVOOR,                !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    WCBOVEN-SLPKVOOR-W-IW.0101,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.500000000000, 7.740000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    8.500000000000, 7.740000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    9.780000000000, 7.740000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    9.780000000000, 7.740000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKVOOR-NACHTHAL-W-IW.0076,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    SLPKVOOR,                !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    NACHTHAL-SLPKVOOR-W-IW.0093,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.500000000000, 8.340000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    8.500000000000, 8.340000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    8.500000000000, 7.740000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    8.500000000000, 7.740000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKVOOR-NACHTHAL-W-IW.0077,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    SLPKVOOR,                !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    NACHTHAL-SLPKVOOR-W-IW.0092,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 8.340000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 8.340000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    8.500000000000, 8.340000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    8.500000000000, 8.340000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKVOOR-EXT-R-RF.0078,  !- Name
    Roof,                    !- Surface Type
    plat_dak_nieuw,          !- Construction Name
    SLPKVOOR,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.500000000000, 8.340000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    8.500000000000, 7.740000000000, 6.400000000000,
                                        !- X,Y,Z  2 {m}
    11.670000000000, 7.740000000000, 6.400000000000,
                                        !- X,Y,Z  3 {m}
    11.670000000000, 8.340000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKVOOR-EXT-R-RF.0079,  !- Name
    Roof,                    !- Surface Type
    plat_dak_bestaand,       !- Construction Name
    SLPKVOOR,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 11.690000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 8.340000000000, 6.400000000000,
                                        !- X,Y,Z  2 {m}
    11.670000000000, 8.340000000000, 6.400000000000,
                                        !- X,Y,Z  3 {m}
    11.670000000000, 11.690000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    HAL-BUREAU-W-IW.0080,    !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    HAL,                     !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BUREAU-HAL-W-IW.0058,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 7.010000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    1.040000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    1.040000000000, 7.010000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    HAL-NACHTHAL-W-IW.0081,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    HAL,                     !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    NACHTHAL-HAL-W-IW.0086,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 5.960000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 5.960000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 7.010000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    HAL-EXT-W-EW.0082,       !- Name
    WALL,                    !- Surface Type
    Crepigevel,              !- Construction Name
    HAL,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.040000000000, 7.010000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    1.040000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    1.040000000000, 5.960000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    1.040000000000, 5.960000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    HAL-SLPKOUDERS-W-IW.0083,!- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    HAL,                     !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    SLPKOUDERS-HAL-W-IW.0117,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.040000000000, 5.960000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    1.040000000000, 5.960000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 5.960000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 5.960000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    HAL-EXT-R-RF.0084,       !- Name
    Roof,                    !- Surface Type
    plat_dak_bestaand,       !- Construction Name
    HAL,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.040000000000, 7.010000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    1.040000000000, 5.960000000000, 6.400000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 5.960000000000, 6.400000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 7.010000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    NACHTHAL-SLPKOUDERS-W-IW.0085,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    NACHTHAL,                !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    SLPKOUDERS-NACHTHAL-W-IW.0118,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 5.960000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 5.960000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 4.910000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    NACHTHAL-HAL-W-IW.0086,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    NACHTHAL,                !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    HAL-NACHTHAL-W-IW.0081,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 7.010000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 5.960000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 5.960000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    NACHTHAL-BUREAU-W-IW.0087,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    NACHTHAL,                !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BUREAU-NACHTHAL-W-IW.0059,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 7.010000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 7.010000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    NACHTHAL-SLPKOUDERS-W-IW.0088,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    NACHTHAL,                !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    SLPKOUDERS-NACHTHAL-W-IW.0119,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 4.910000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 4.910000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    NACHTHAL-LIVING-F-IF.0089,  !- Name
    FLOOR,                   !- Surface Type
    IF,                      !- Construction Name
    NACHTHAL,                !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    LIVING-NACHTHAL-C-CE.0048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 7.010000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    NACHTHAL-EXT-R-RF.0090,  !- Name
    Roof,                    !- Surface Type
    plat_dak_bestaand,       !- Construction Name
    NACHTHAL,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 7.010000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 4.910000000000, 6.400000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 4.910000000000, 6.400000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 7.010000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    NACHTHAL-BUREAU-W-IW.0091,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    NACHTHAL,                !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BUREAU-NACHTHAL-W-IW.0062,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 8.340000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 8.340000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 7.010000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    NACHTHAL-SLPKVOOR-W-IW.0092,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    NACHTHAL,                !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    SLPKVOOR-NACHTHAL-W-IW.0077,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.500000000000, 8.340000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    8.500000000000, 8.340000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 8.340000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 8.340000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    NACHTHAL-SLPKVOOR-W-IW.0093,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    NACHTHAL,                !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    SLPKVOOR-NACHTHAL-W-IW.0076,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.500000000000, 7.740000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    8.500000000000, 7.740000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    8.500000000000, 8.340000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    8.500000000000, 8.340000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    NACHTHAL-WCBOVEN-W-IW.0094,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    NACHTHAL,                !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    WCBOVEN-NACHTHAL-W-IW.0100,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.500000000000, 6.740000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    8.500000000000, 6.740000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    8.500000000000, 7.740000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    8.500000000000, 7.740000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    NACHTHAL-BADKAMER-W-IW.0095,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    NACHTHAL,                !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BADKAMER-NACHTHAL-W-IW.0105,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.500000000000, 4.910000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    8.500000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    8.500000000000, 6.740000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    8.500000000000, 6.740000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    NACHTHAL-SLPKACHTER-W-IW.0096,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    NACHTHAL,                !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    SLPKACHTER-NACHTHAL-W-IW.0126,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 4.910000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    8.500000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    8.500000000000, 4.910000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    NACHTHAL-LIVING-F-IF.0097,  !- Name
    FLOOR,                   !- Surface Type
    IF,                      !- Construction Name
    NACHTHAL,                !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    LIVING-NACHTHAL-C-CE.0050,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.500000000000, 8.340000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    8.500000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 8.340000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    NACHTHAL-EXT-R-RF.0098,  !- Name
    Roof,                    !- Surface Type
    plat_dak_bestaand,       !- Construction Name
    NACHTHAL,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 8.340000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 4.910000000000, 6.400000000000,
                                        !- X,Y,Z  2 {m}
    8.500000000000, 4.910000000000, 6.400000000000,
                                        !- X,Y,Z  3 {m}
    8.500000000000, 8.340000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    WCBOVEN-LIVING-F-IF.0099,!- Name
    FLOOR,                   !- Surface Type
    IF,                      !- Construction Name
    WCBOVEN,                 !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    LIVING-WCBOVEN-C-CE.0052,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.780000000000, 7.740000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    9.780000000000, 6.740000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    8.500000000000, 6.740000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    8.500000000000, 7.740000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    WCBOVEN-NACHTHAL-W-IW.0100,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    WCBOVEN,                 !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    NACHTHAL-WCBOVEN-W-IW.0094,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.500000000000, 7.740000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    8.500000000000, 7.740000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    8.500000000000, 6.740000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    8.500000000000, 6.740000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    WCBOVEN-SLPKVOOR-W-IW.0101,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    WCBOVEN,                 !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    SLPKVOOR-WCBOVEN-W-IW.0075,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.780000000000, 7.740000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    9.780000000000, 7.740000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    8.500000000000, 7.740000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    8.500000000000, 7.740000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    WCBOVEN-BADKAMER-W-IW.0102,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    WCBOVEN,                 !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BADKAMER-WCBOVEN-W-IW.0107,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.780000000000, 6.740000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    9.780000000000, 6.740000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    9.780000000000, 7.740000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    9.780000000000, 7.740000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    WCBOVEN-BADKAMER-W-IW.0103,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    WCBOVEN,                 !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BADKAMER-WCBOVEN-W-IW.0106,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.500000000000, 6.740000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    8.500000000000, 6.740000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    9.780000000000, 6.740000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    9.780000000000, 6.740000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    WCBOVEN-EXT-R-RF.0104,   !- Name
    Roof,                    !- Surface Type
    plat_dak_nieuw,          !- Construction Name
    WCBOVEN,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.500000000000, 7.740000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    8.500000000000, 6.740000000000, 6.400000000000,
                                        !- X,Y,Z  2 {m}
    9.780000000000, 6.740000000000, 6.400000000000,
                                        !- X,Y,Z  3 {m}
    9.780000000000, 7.740000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BADKAMER-NACHTHAL-W-IW.0105,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    BADKAMER,                !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    NACHTHAL-BADKAMER-W-IW.0095,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.500000000000, 6.740000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    8.500000000000, 6.740000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    8.500000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    8.500000000000, 4.910000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BADKAMER-WCBOVEN-W-IW.0106,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    BADKAMER,                !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    WCBOVEN-BADKAMER-W-IW.0103,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.780000000000, 6.740000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    9.780000000000, 6.740000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    8.500000000000, 6.740000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    8.500000000000, 6.740000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BADKAMER-WCBOVEN-W-IW.0107,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    BADKAMER,                !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    WCBOVEN-BADKAMER-W-IW.0102,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.780000000000, 7.740000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    9.780000000000, 7.740000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    9.780000000000, 6.740000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    9.780000000000, 6.740000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BADKAMER-SLPKVOOR-W-IW.0108,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    BADKAMER,                !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    SLPKVOOR-BADKAMER-W-IW.0074,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.670000000000, 7.740000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    11.670000000000, 7.740000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    9.780000000000, 7.740000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    9.780000000000, 7.740000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BADKAMER-SLPKACHTER-W-IW.0109,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    BADKAMER,                !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    SLPKACHTER-BADKAMER-W-IW.0127,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.500000000000, 4.910000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    8.500000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    11.670000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    11.670000000000, 4.910000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BADKAMER-LIVING-F-IF.0110,  !- Name
    FLOOR,                   !- Surface Type
    IF,                      !- Construction Name
    BADKAMER,                !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    LIVING-BADKAMER-C-CE.0053,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.670000000000, 7.740000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    11.670000000000, 6.740000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    9.780000000000, 6.740000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    9.780000000000, 7.740000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BADKAMER-LIVING-F-IF.0111,  !- Name
    FLOOR,                   !- Surface Type
    IF,                      !- Construction Name
    BADKAMER,                !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    LIVING-BADKAMER-C-CE.0051,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.670000000000, 6.740000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    11.670000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    8.500000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    8.500000000000, 6.740000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BADKAMER-EXT-W-EW.0112,  !- Name
    Wall,                    !- Surface Type
    Crepigevel,              !- Construction Name
    BADKAMER,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.670000000000, 4.910000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    11.670000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    11.670000000000, 7.740000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    11.670000000000, 7.740000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BADKAMER-EXT-R-RF.0113,  !- Name
    Roof,                    !- Surface Type
    plat_dak_nieuw,          !- Construction Name
    BADKAMER,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.500000000000, 6.740000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    8.500000000000, 4.910000000000, 6.400000000000,
                                        !- X,Y,Z  2 {m}
    11.670000000000, 4.910000000000, 6.400000000000,
                                        !- X,Y,Z  3 {m}
    11.670000000000, 6.740000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BADKAMER-EXT-R-RF.0114,  !- Name
    Roof,                    !- Surface Type
    plat_dak_nieuw,          !- Construction Name
    BADKAMER,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.780000000000, 7.740000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    9.780000000000, 6.740000000000, 6.400000000000,
                                        !- X,Y,Z  2 {m}
    11.670000000000, 6.740000000000, 6.400000000000,
                                        !- X,Y,Z  3 {m}
    11.670000000000, 7.740000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKOUDERS-LIVING-F-IF.0115,  !- Name
    FLOOR,                   !- Surface Type
    IF,                      !- Construction Name
    SLPKOUDERS,              !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    LIVING-SLPKOUDERS-C-CE.0047,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 1.020000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 1.020000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 4.910000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKOUDERS-LIVING-F-IF.0116,  !- Name
    FLOOR,                   !- Surface Type
    IF,                      !- Construction Name
    SLPKOUDERS,              !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    LIVING-SLPKOUDERS-C-CE.0046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 5.960000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 1.020000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    1.040000000000, 1.020000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    1.040000000000, 5.960000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKOUDERS-HAL-W-IW.0117,!- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    SLPKOUDERS,              !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    HAL-SLPKOUDERS-W-IW.0083,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 5.960000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 5.960000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    1.040000000000, 5.960000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    1.040000000000, 5.960000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKOUDERS-NACHTHAL-W-IW.0118,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    SLPKOUDERS,              !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    NACHTHAL-SLPKOUDERS-W-IW.0085,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 4.910000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 5.960000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 5.960000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKOUDERS-NACHTHAL-W-IW.0119,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    SLPKOUDERS,              !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    NACHTHAL-SLPKOUDERS-W-IW.0088,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 4.910000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 4.910000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKACHTER-SLPKOUDERS-W-IW.0120,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    SLPKACHTER,              !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    SLPKOUDERS-SLPKACHTER-W-IW.0128,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 1.020000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 1.020000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 4.910000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKOUDERS-EXT-W-EW.0121,!- Name
    Wall,                    !- Surface Type
    Crepigevel,              !- Construction Name
    SLPKOUDERS,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.040000000000, 1.020000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    1.040000000000, 1.020000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 1.020000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 1.020000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKOUDERS-EXT-W-EW.0122,!- Name
    Wall,                    !- Surface Type
    Crepigevel,              !- Construction Name
    SLPKOUDERS,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.040000000000, 5.960000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    1.040000000000, 5.960000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    1.040000000000, 1.020000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    1.040000000000, 1.020000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKOUDERS-EXT-R-RF.0123,!- Name
    Roof,                    !- Surface Type
    plat_dak_nieuw,          !- Construction Name
    SLPKOUDERS,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.040000000000, 5.960000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    1.040000000000, 4.910000000000, 6.400000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 4.910000000000, 6.400000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 5.960000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKOUDERS-EXT-R-RF.0124,!- Name
    Roof,                    !- Surface Type
    plat_dak_nieuw,          !- Construction Name
    SLPKOUDERS,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.040000000000, 4.910000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    1.040000000000, 1.020000000000, 6.400000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 1.020000000000, 6.400000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 4.910000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKOUDERS-EXT-R-RF.0125,!- Name
    Roof,                    !- Surface Type
    plat_dak_nieuw,          !- Construction Name
    SLPKOUDERS,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 4.910000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 1.020000000000, 6.400000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 1.020000000000, 6.400000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 4.910000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKACHTER-NACHTHAL-W-IW.0126,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    SLPKACHTER,              !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    NACHTHAL-SLPKACHTER-W-IW.0096,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.500000000000, 4.910000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    8.500000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 4.910000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKACHTER-BADKAMER-W-IW.0127,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    SLPKACHTER,              !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BADKAMER-SLPKACHTER-W-IW.0109,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.670000000000, 4.910000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    11.670000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    8.500000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    8.500000000000, 4.910000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKOUDERS-SLPKACHTER-W-IW.0128,  !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    SLPKOUDERS,              !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    SLPKACHTER-SLPKOUDERS-W-IW.0120,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 4.910000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 1.020000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 1.020000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKACHTER-EXT-W-EW.0129,!- Name
    Wall,                    !- Surface Type
    Crepigevel,              !- Construction Name
    SLPKACHTER,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.670000000000, 1.020000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    11.670000000000, 1.020000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    11.670000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    11.670000000000, 4.910000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKACHTER-EXT-W-EW.0130,!- Name
    Wall,                    !- Surface Type
    Crepigevel,              !- Construction Name
    SLPKACHTER,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 1.020000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 1.020000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    11.670000000000, 1.020000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    11.670000000000, 1.020000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKACHTER-LIVING-F-IF.0131,  !- Name
    FLOOR,                   !- Surface Type
    IF,                      !- Construction Name
    SLPKACHTER,              !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    LIVING-SLPKACHTER-C-CE.0049,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.670000000000, 4.910000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    11.670000000000, 1.020000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 1.020000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 4.910000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    SLPKACHTER-EXT-R-RF.0132,!- Name
    Roof,                    !- Surface Type
    plat_dak_nieuw,          !- Construction Name
    SLPKACHTER,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 4.910000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 1.020000000000, 6.400000000000,
                                        !- X,Y,Z  2 {m}
    11.670000000000, 1.020000000000, 6.400000000000,
                                        !- X,Y,Z  3 {m}
    11.670000000000, 4.910000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

! Name
BuildingSurface:Detailed,
    BUREAU-EXT-F-FL.0136,    !- Name
    FLOOR,                   !- Surface Type
    IF,                      !- Construction Name
    BUREAU,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BERGING-EXT-R-RF.0134,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.430000000000, 7.290000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    5.280000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    5.280000000000, 7.290000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    BERGING-EXT-R-RF.0134,   !- Name
    CEILING,                 !- Surface Type
    CE,                      !- Construction Name
    BERGING,                 !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BUREAU-EXT-F-FL.0136,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.280000000000, 7.290000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    5.280000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 7.290000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    BUREAU-EXT-F-FL.0133,    !- Name
    FLOOR,                   !- Surface Type
    IF,                      !- Construction Name
    BUREAU,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    WCBENEDEN-EXT-R-RF.0135, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.680000000000, 8.060000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    3.680000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 8.060000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    WCBENEDEN-EXT-R-RF.0135, !- Name
    CEILING,                 !- Surface Type
    CE,                      !- Construction Name
    WCBENEDEN,               !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BUREAU-EXT-F-FL.0133,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.280000000000, 8.060000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    3.680000000000, 7.010000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    3.680000000000, 8.060000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    314C37,                  !- Name
    Wall,                    !- Surface Type
    plat_dak_nieuw,          !- Construction Name
    NACHTHAL,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.480000000000, 6.390000000000, 6.600000000000,
                                        !- X,Y,Z  1 {m}
    4.480000000000, 6.390000000000, 6.400000000000,
                                        !- X,Y,Z  2 {m}
    3.480000000000, 6.390000000000, 6.400000000000,
                                        !- X,Y,Z  3 {m}
    3.480000000000, 6.390000000000, 6.600000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    A33255,                  !- Name
    Wall,                    !- Surface Type
    plat_dak_nieuw,          !- Construction Name
    NACHTHAL,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.480000000000, 6.390000000000, 6.600000000000,
                                        !- X,Y,Z  1 {m}
    3.480000000000, 6.390000000000, 6.400000000000,
                                        !- X,Y,Z  2 {m}
    3.480000000000, 5.390000000000, 6.400000000000,
                                        !- X,Y,Z  3 {m}
    3.480000000000, 5.390000000000, 6.600000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    4AC49D,                  !- Name
    Roof,                    !- Surface Type
    plat_dak_nieuw,          !- Construction Name
    NACHTHAL,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.480000000000, 6.390000000000, 6.600000000000,
                                        !- X,Y,Z  1 {m}
    3.480000000000, 5.390000000000, 6.600000000000,
                                        !- X,Y,Z  2 {m}
    4.480000000000, 5.390000000000, 6.600000000000,
                                        !- X,Y,Z  3 {m}
    4.480000000000, 6.390000000000, 6.600000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    FC30A8,                  !- Name
    Wall,                    !- Surface Type
    plat_dak_nieuw,          !- Construction Name
    NACHTHAL,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.480000000000, 5.390000000000, 6.600000000000,
                                        !- X,Y,Z  1 {m}
    4.480000000000, 5.390000000000, 6.400000000000,
                                        !- X,Y,Z  2 {m}
    4.480000000000, 6.390000000000, 6.400000000000,
                                        !- X,Y,Z  3 {m}
    4.480000000000, 6.390000000000, 6.600000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    54DBF8,                  !- Name
    Wall,                    !- Surface Type
    plat_dak_nieuw,          !- Construction Name
    NACHTHAL,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.480000000000, 5.390000000000, 6.600000000000,
                                        !- X,Y,Z  1 {m}
    3.480000000000, 5.390000000000, 6.400000000000,
                                        !- X,Y,Z  2 {m}
    4.480000000000, 5.390000000000, 6.400000000000,
                                        !- X,Y,Z  3 {m}
    4.480000000000, 5.390000000000, 6.600000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    99E276,                  !- Name
    Roof,                    !- Surface Type
    plat_dak_nieuw,          !- Construction Name
    NACHTHAL,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.580000000000, 6.340000000000, 6.600000000000,
                                        !- X,Y,Z  1 {m}
    5.580000000000, 5.340000000000, 6.600000000000,
                                        !- X,Y,Z  2 {m}
    6.580000000000, 5.340000000000, 6.600000000000,
                                        !- X,Y,Z  3 {m}
    6.580000000000, 6.340000000000, 6.600000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ACF656,                  !- Name
    Wall,                    !- Surface Type
    plat_dak_nieuw,          !- Construction Name
    NACHTHAL,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.580000000000, 5.340000000000, 6.600000000000,
                                        !- X,Y,Z  1 {m}
    5.580000000000, 5.340000000000, 6.400000000000,
                                        !- X,Y,Z  2 {m}
    6.580000000000, 5.340000000000, 6.400000000000,
                                        !- X,Y,Z  3 {m}
    6.580000000000, 5.340000000000, 6.600000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    33C3F3,                  !- Name
    Wall,                    !- Surface Type
    plat_dak_nieuw,          !- Construction Name
    NACHTHAL,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.580000000000, 6.340000000000, 6.600000000000,
                                        !- X,Y,Z  1 {m}
    5.580000000000, 6.340000000000, 6.400000000000,
                                        !- X,Y,Z  2 {m}
    5.580000000000, 5.340000000000, 6.400000000000,
                                        !- X,Y,Z  3 {m}
    5.580000000000, 5.340000000000, 6.600000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    51429D,                  !- Name
    Wall,                    !- Surface Type
    plat_dak_nieuw,          !- Construction Name
    NACHTHAL,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.580000000000, 6.340000000000, 6.600000000000,
                                        !- X,Y,Z  1 {m}
    6.580000000000, 6.340000000000, 6.400000000000,
                                        !- X,Y,Z  2 {m}
    5.580000000000, 6.340000000000, 6.400000000000,
                                        !- X,Y,Z  3 {m}
    5.580000000000, 6.340000000000, 6.600000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    3ABB71,                  !- Name
    Wall,                    !- Surface Type
    plat_dak_nieuw,          !- Construction Name
    NACHTHAL,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.580000000000, 5.340000000000, 6.600000000000,
                                        !- X,Y,Z  1 {m}
    6.580000000000, 5.340000000000, 6.400000000000,
                                        !- X,Y,Z  2 {m}
    6.580000000000, 6.340000000000, 6.400000000000,
                                        !- X,Y,Z  3 {m}
    6.580000000000, 6.340000000000, 6.600000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    WCBENEDENDUCT3,          !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    WCBENEDEN,               !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BUREAUDUCT3,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.478986729772, 7.561903019683, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    4.478986729772, 7.561903019683, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    4.578986729772, 7.561903019683, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    4.578986729772, 7.561903019683, 6.400000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    WCBENEDENDUCT2,          !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    WCBENEDEN,               !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BUREAUDUCT2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.478986729772, 7.661903019683, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    4.478986729772, 7.661903019683, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    4.478986729772, 7.561903019683, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    4.478986729772, 7.561903019683, 6.400000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    WCBENEDENDUCT4,          !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    WCBENEDEN,               !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BUREAUDUCT4,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.578986729772, 7.561903019683, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    4.578986729772, 7.561903019683, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    4.578986729772, 7.661903019683, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    4.578986729772, 7.661903019683, 6.400000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    WCBENEDEN-ROOF,          !- Name
    Roof,                    !- Surface Type
    plat_dak_bestaand,       !- Construction Name
    WCBENEDEN,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.478986729772, 7.661903019683, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    4.478986729772, 7.561903019683, 6.400000000000,
                                        !- X,Y,Z  2 {m}
    4.578986729772, 7.561903019683, 6.400000000000,
                                        !- X,Y,Z  3 {m}
    4.578986729772, 7.661903019683, 6.400000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    WCBENEDENDUCT1,          !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    WCBENEDEN,               !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    BUREAUDUCT1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.578986729772, 7.661903019683, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    4.578986729772, 7.661903019683, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    4.478986729772, 7.661903019683, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    4.478986729772, 7.661903019683, 6.400000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    BUREAUDUCT2,             !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    BUREAU,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    WCBENEDENDUCT2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.478986729772, 7.561903019683, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    4.478986729772, 7.561903019683, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    4.478986729772, 7.661903019683, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    4.478986729772, 7.661903019683, 6.400000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    BUREAUDUCT1,             !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    BUREAU,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    WCBENEDENDUCT1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.478986729772, 7.661903019683, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    4.478986729772, 7.661903019683, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    4.578986729772, 7.661903019683, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    4.578986729772, 7.661903019683, 6.400000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    BUREAUDUCT4,             !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    BUREAU,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    WCBENEDENDUCT4,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.578986729772, 7.661903019683, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    4.578986729772, 7.661903019683, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    4.578986729772, 7.561903019683, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    4.578986729772, 7.561903019683, 6.400000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    BUREAUDUCT3,             !- Name
    WALL,                    !- Surface Type
    IW,                      !- Construction Name
    BUREAU,                  !- Zone Name
    SURFACE,                 !- Outside Boundary Condition
    WCBENEDENDUCT3,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.578986729772, 7.561903019683, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    4.578986729772, 7.561903019683, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    4.478986729772, 7.561903019683, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    4.478986729772, 7.561903019683, 6.400000000000;
                                        !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    LIVING-WINDOW.0001-AFN,  !- Name
    Window,                  !- Surface Type
    Cylite Dubbel,           !- Construction Name
    LIVING-EXT-W-EW.0037,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ShadingControl,                        !- Shading Control Name
    TestFrameAndDivider,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.670000000000, 9.935000000000, 2.540000000000,
                                        !- X,Y,Z  1 {m}
    11.670000000000, 9.935000000000, 0.160000000000,
                                        !- X,Y,Z  2 {m}
    11.670000000000, 11.205000000000, 0.160000000000,
                                        !- X,Y,Z  3 {m}
    11.670000000000, 11.205000000000, 2.540000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    LIVING-WINDOW.0002,      !- Name
    Window,                  !- Surface Type
    Cylite Dubbel,           !- Construction Name
    LIVING-EXT-W-EW.0038,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ShadingControl,                        !- Shading Control Name
    TestFrameAndDivider,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.415000000000, 11.690000000000, 2.585000000000,
                                        !- X,Y,Z  1 {m}
    11.415000000000, 11.690000000000, 0.275000000000,
                                        !- X,Y,Z  2 {m}
    8.955000000000, 11.690000000000, 0.275000000000,
                                        !- X,Y,Z  3 {m}
    8.955000000000, 11.690000000000, 2.585000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    LIVING-WINDOW.0003,      !- Name
    Window,                  !- Surface Type
    Cylite Dubbel,           !- Construction Name
    LIVING-EXT-W-EW.0037,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    TestFrameAndDivider,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.670000000000, 5.000000000000, 2.440000000000,
                                        !- X,Y,Z  1 {m}
    11.670000000000, 5.000000000000, 1.260000000000,
                                        !- X,Y,Z  2 {m}
    11.670000000000, 5.680000000000, 1.260000000000,
                                        !- X,Y,Z  3 {m}
    11.670000000000, 5.680000000000, 2.440000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    LIVING-WINDOW.0004-AFN,  !- Name
    Window,                  !- Surface Type
    Cylite Dubbel,           !- Construction Name
    LIVING-EXT-W-EW.0036,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    TestFrameAndDivider,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.810000000000, 1.020000000000, 2.086000000000,
                                        !- X,Y,Z  1 {m}
    7.810000000000, 1.020000000000, 0.100000000000,
                                        !- X,Y,Z  2 {m}
    10.130000000000, 1.020000000000, 0.100000000000,
                                        !- X,Y,Z  3 {m}
    10.130000000000, 1.020000000000, 2.086000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    LIVING-WINDOW.0005-AFN,  !- Name
    Window,                  !- Surface Type
    Cylite Dubbel,           !- Construction Name
    LIVING-EXT-W-EW.0036,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    TestFrameAndDivider,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.930000000116, 1.020000000000, 2.250003735826,
                                        !- X,Y,Z  1 {m}
    5.930000000116, 1.020000000000, 1.130003735826,
                                        !- X,Y,Z  2 {m}
    6.990000000000, 1.020000000000, 1.130000000000,
                                        !- X,Y,Z  3 {m}
    6.990000000000, 1.020000000000, 2.250000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    LIVING-WINDOW.0006,      !- Name
    Window,                  !- Surface Type
    Cylite Dubbel,           !- Construction Name
    LIVING-EXT-W-EW.0035,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ShadingControl,                        !- Shading Control Name
    TestFrameAndDivider,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.520000000000, 0.090000000000, 2.610000000000,
                                        !- X,Y,Z  1 {m}
    5.520000000000, 0.090000000000, 0.100000000000,
                                        !- X,Y,Z  2 {m}
    5.520000000000, 0.850000000000, 0.100000000000,
                                        !- X,Y,Z  3 {m}
    5.520000000000, 0.850000000000, 2.610000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    LIVING-WINDOW.0007,      !- Name
    Window,                  !- Surface Type
    Cylite Dubbel,           !- Construction Name
    LIVING-EXT-W-EW.0034,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ShadingControl,          !- Shading Control Name
    TestFrameAndDivider,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.970000000000, 0.000000000000, 2.560000000000,
                                        !- X,Y,Z  1 {m}
    0.970000000000, 0.000000000000, 0.100000000000,
                                        !- X,Y,Z  2 {m}
    4.320000000000, 0.000000000000, 0.100000000000,
                                        !- X,Y,Z  3 {m}
    4.320000000000, 0.000000000000, 2.560000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    BUREAU-WINDOW.0008-AFN,  !- Name
    Window,                  !- Surface Type
    Cylite Dubbel,           !- Construction Name
    BUREAU-EXT-W-EW.0057,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ShadingControl,                        !- Shading Control Name
    TestFrameAndDivider,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.040000000000, 11.485000000000, 5.955000000000,
                                        !- X,Y,Z  1 {m}
    1.040000000000, 11.485000000000, 3.905000000000,
                                        !- X,Y,Z  2 {m}
    1.040000000000, 10.585000000000, 3.905000000000,
                                        !- X,Y,Z  3 {m}
    1.040000000000, 10.585000000000, 5.955000000000;
                                        !- X,Y,Z  4 {m}
FenestrationSurface:Detailed,
    BUREAU-WINDOW.0009,      !- Name
    Window,                  !- Surface Type
    Cylite Dubbel,           !- Construction Name
    BUREAU-EXT-W-EW.0060,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ShadingControl,                        !- Shading Control Name
    TestFrameAndDivider,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.170000000000, 11.690000000000, 5.635000000000,
                                        !- X,Y,Z  1 {m}
    5.170000000000, 11.690000000000, 3.475000000000,
                                        !- X,Y,Z  2 {m}
    3.460000000000, 11.690000000000, 3.475000000000,
                                        !- X,Y,Z  3 {m}
    3.460000000000, 11.690000000000, 5.635000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SLPKVOOR-WINDOW.0010-AFN,!- Name
    Window,                  !- Surface Type
    Cylite Dubbel,           !- Construction Name
    SLPKVOOR-EXT-W-EW.0072,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ShadingControl,                        !- Shading Control Name
    TestFrameAndDivider,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.820000000000, 11.690000000000, 5.290000000000,
                                        !- X,Y,Z  1 {m}
    9.820000000000, 11.690000000000, 4.070000000000,
                                        !- X,Y,Z  2 {m}
    8.540000000000, 11.690000000000, 4.070000000000,
                                        !- X,Y,Z  3 {m}
    8.540000000000, 11.690000000000, 5.290000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    BADKAMER-WINDOW.0011-AFN,!- Name
    Window,                  !- Surface Type
    Cylite Dubbel,           !- Construction Name
    BADKAMER-EXT-W-EW.0112,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    TestFrameAndDivider,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.670000000000, 5.120000000000, 5.365000000000,
                                        !- X,Y,Z  1 {m}
    11.670000000000, 5.120000000000, 4.955000000000,
                                        !- X,Y,Z  2 {m}
    11.670000000000, 6.870000000000, 4.955000000000,
                                        !- X,Y,Z  3 {m}
    11.670000000000, 6.870000000000, 5.365000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SLPKACHTER-WINDOW.0012-AFN,  !- Name
    Window,                  !- Surface Type
    Cylite Dubbel,           !- Construction Name
    SLPKACHTER-EXT-W-EW.0130,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ShadingControl,                        !- Shading Control Name
    TestFrameAndDivider,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.590000000000, 1.020000000000, 5.290000000000,
                                        !- X,Y,Z  1 {m}
    8.590000000000, 1.020000000000, 3.910000000000,
                                        !- X,Y,Z  2 {m}
    9.870000000000, 1.020000000000, 3.910000000000,
                                        !- X,Y,Z  3 {m}
    9.870000000000, 1.020000000000, 5.290000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SLPKOUDERS-WINDOW.0013-AFN,  !- Name
    Window,                  !- Surface Type
    Cylite Dubbel,           !- Construction Name
    SLPKOUDERS-EXT-W-EW.0121,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ShadingControl,                        !- Shading Control Name
    TestFrameAndDivider,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.750000000000, 1.020000000000, 5.480000000000,
                                        !- X,Y,Z  1 {m}
    3.750000000000, 1.020000000000, 3.800000000000,
                                        !- X,Y,Z  2 {m}
    5.240000000000, 1.020000000000, 3.800000000000,
                                        !- X,Y,Z  3 {m}
    5.240000000000, 1.020000000000, 5.480000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    LIVING-WINDOW.0016,      !- Name
    Window,                  !- Surface Type
    Cylite Dubbel,           !- Construction Name
    LIVING-EXT-W-EW.0033,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    TestFrameAndDivider,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000, 5.410000000000, 2.610000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 5.410000000000, 0.100000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 4.200000000000, 0.100000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 4.200000000000, 2.610000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    BERGING-DOOR.0017-AFN,   !- Name
    DOOR,                    !- Surface Type
    DR,                      !- Construction Name
    BERGING-HAL-W-IW.0004,   !- Building Surface Name
    HAL-DOOR.0019-AFN,       !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.280000000000, 8.990000000000, 2.170000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 8.990000000000, 0.050000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 8.190000000000, 0.050000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 8.190000000000, 2.170000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    BERGING-DOOR.0018-AFN,   !- Name
    DOOR,                    !- Surface Type
    DR,                      !- Construction Name
    BERGING-LIVING-W-IW.0010,!- Building Surface Name
    LIVING-DOOR.0024-AFN,    !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.430000000000, 8.190000000000, 2.170000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 8.190000000000, 0.050000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 8.990000000000, 0.050000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 8.990000000000, 2.170000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    HAL-DOOR.0019-AFN,       !- Name
    DOOR,                    !- Surface Type
    DR,                      !- Construction Name
    HAL-BERGING-W-IW.0014,   !- Building Surface Name
    BERGING-DOOR.0017-AFN,   !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.280000000000, 8.190000000000, 2.170000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 8.190000000000, 0.050000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 8.990000000000, 0.050000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 8.990000000000, 2.170000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    HAL-DOOR.0020-AFN,       !- Name
    DOOR,                    !- Surface Type
    DR,                      !- Construction Name
    HAL-WCBENEDEN-W-IW.0015, !- Building Surface Name
    WCBENEDEN-DOOR.0022-AFN, !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.280000000000, 7.180000000000, 2.170000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 7.180000000000, 0.050000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 7.880000000000, 0.050000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 7.880000000000, 2.170000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    HAL-DOOR.0021-AFN,       !- Name
    Door,                    !- Surface Type
    DR,                      !- Construction Name
    HAL-LIVING-W-IW.0016,    !- Building Surface Name
    LIVING-DOOR.0023-AFN,    !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.280000000000, 6.080000000000, 2.170000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 6.080000000000, 0.050000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 6.880000000000, 0.050000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 6.880000000000, 2.170000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    WCBENEDEN-DOOR.0022-AFN, !- Name
    DOOR,                    !- Surface Type
    DR,                      !- Construction Name
    WCBENEDEN-HAL-W-IW.0022, !- Building Surface Name
    HAL-DOOR.0020-AFN,       !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.280000000000, 7.880000000000, 2.170000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 7.880000000000, 0.050000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 7.180000000000, 0.050000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 7.180000000000, 2.170000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    LIVING-DOOR.0023-AFN,    !- Name
    Door,                    !- Surface Type
    DR,                      !- Construction Name
    LIVING-HAL-W-IW.0040,    !- Building Surface Name
    HAL-DOOR.0021-AFN,       !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.280000000000, 6.880000000000, 2.170000000000,
                                        !- X,Y,Z  1 {m}
    3.280000000000, 6.880000000000, 0.050000000000,
                                        !- X,Y,Z  2 {m}
    3.280000000000, 6.080000000000, 0.050000000000,
                                        !- X,Y,Z  3 {m}
    3.280000000000, 6.080000000000, 2.170000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    LIVING-DOOR.0024-AFN,    !- Name
    DOOR,                    !- Surface Type
    DR,                      !- Construction Name
    LIVING-BERGING-W-IW.0043,!- Building Surface Name
    BERGING-DOOR.0018-AFN,   !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.430000000000, 8.990000000000, 2.170000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 8.990000000000, 0.050000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 8.190000000000, 0.050000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 8.190000000000, 2.170000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SLPKACHTER-DOOR.0025-AFN,!- Name
    DOOR,                    !- Surface Type
    DR,                      !- Construction Name
    SLPKACHTER-NACHTHAL-W-IW.0126,  !- Building Surface Name
    NACHTHAL-DOOR.0034-AFN,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.410000000000, 4.910000000000, 5.420000000000,
                                        !- X,Y,Z  1 {m}
    8.410000000000, 4.910000000000, 3.300000000000,
                                        !- X,Y,Z  2 {m}
    7.610000000000, 4.910000000000, 3.300000000000,
                                        !- X,Y,Z  3 {m}
    7.610000000000, 4.910000000000, 5.420000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SLPKOUDERS-DOOR.0026-AFN,!- Name
    DOOR,                    !- Surface Type
    DR,                      !- Construction Name
    SLPKOUDERS-NACHTHAL-W-IW.0119,  !- Building Surface Name
    NACHTHAL-DOOR.0031-AFN,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.160000000000, 4.910000000000, 5.420000000000,
                                        !- X,Y,Z  1 {m}
    6.160000000000, 4.910000000000, 3.300000000000,
                                        !- X,Y,Z  2 {m}
    5.460000000000, 4.910000000000, 3.300000000000,
                                        !- X,Y,Z  3 {m}
    5.460000000000, 4.910000000000, 5.420000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    BADKAMER-DOOR.0027-AFN,  !- Name
    DOOR,                    !- Surface Type
    DR,                      !- Construction Name
    BADKAMER-NACHTHAL-W-IW.0105,  !- Building Surface Name
    NACHTHAL-DOOR.0033-AFN,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.500000000000, 5.790000000000, 5.420000000000,
                                        !- X,Y,Z  1 {m}
    8.500000000000, 5.790000000000, 3.300000000000,
                                        !- X,Y,Z  2 {m}
    8.500000000000, 5.090000000000, 3.300000000000,
                                        !- X,Y,Z  3 {m}
    8.500000000000, 5.090000000000, 5.420000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    WCBOVEN-DOOR.0028-AFN,   !- Name
    DOOR,                    !- Surface Type
    DR,                      !- Construction Name
    WCBOVEN-NACHTHAL-W-IW.0100,  !- Building Surface Name
    NACHTHAL-DOOR.0032-AFN,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.500000000000, 7.590000000000, 5.420000000000,
                                        !- X,Y,Z  1 {m}
    8.500000000000, 7.590000000000, 3.300000000000,
                                        !- X,Y,Z  2 {m}
    8.500000000000, 6.890000000000, 3.300000000000,
                                        !- X,Y,Z  3 {m}
    8.500000000000, 6.890000000000, 5.420000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SLPKVOOR-DOOR.0029-AFN,  !- Name
    DOOR,                    !- Surface Type
    DR,                      !- Construction Name
    SLPKVOOR-NACHTHAL-W-IW.0077,  !- Building Surface Name
    NACHTHAL-DOOR.0036-AFN,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.610000000000, 8.340000000000, 5.420000000000,
                                        !- X,Y,Z  1 {m}
    7.610000000000, 8.340000000000, 3.300000000000,
                                        !- X,Y,Z  2 {m}
    8.410000000000, 8.340000000000, 3.300000000000,
                                        !- X,Y,Z  3 {m}
    8.410000000000, 8.340000000000, 5.420000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    BUREAU-DOOR.0030-AFN,    !- Name
    DOOR,                    !- Surface Type
    DR,                      !- Construction Name
    BUREAU-NACHTHAL-W-IW.0062,  !- Building Surface Name
    NACHTHAL-DOOR.0035-AFN,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.430000000000, 7.440000000000, 5.420000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 7.440000000000, 3.300000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 8.240000000000, 3.300000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 8.240000000000, 5.420000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    NACHTHAL-DOOR.0031-AFN,  !- Name
    DOOR,                    !- Surface Type
    DR,                      !- Construction Name
    NACHTHAL-SLPKOUDERS-W-IW.0088,  !- Building Surface Name
    SLPKOUDERS-DOOR.0026-AFN,!- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.460000000000, 4.910000000000, 5.420000000000,
                                        !- X,Y,Z  1 {m}
    5.460000000000, 4.910000000000, 3.300000000000,
                                        !- X,Y,Z  2 {m}
    6.160000000000, 4.910000000000, 3.300000000000,
                                        !- X,Y,Z  3 {m}
    6.160000000000, 4.910000000000, 5.420000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    NACHTHAL-DOOR.0032-AFN,  !- Name
    DOOR,                    !- Surface Type
    DR,                      !- Construction Name
    NACHTHAL-WCBOVEN-W-IW.0094,  !- Building Surface Name
    WCBOVEN-DOOR.0028-AFN,   !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.500000000000, 6.890000000000, 5.420000000000,
                                        !- X,Y,Z  1 {m}
    8.500000000000, 6.890000000000, 3.300000000000,
                                        !- X,Y,Z  2 {m}
    8.500000000000, 7.590000000000, 3.300000000000,
                                        !- X,Y,Z  3 {m}
    8.500000000000, 7.590000000000, 5.420000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    NACHTHAL-DOOR.0033-AFN,  !- Name
    DOOR,                    !- Surface Type
    DR,                      !- Construction Name
    NACHTHAL-BADKAMER-W-IW.0095,  !- Building Surface Name
    BADKAMER-DOOR.0027-AFN,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.500000000000, 5.090000000000, 5.420000000000,
                                        !- X,Y,Z  1 {m}
    8.500000000000, 5.090000000000, 3.300000000000,
                                        !- X,Y,Z  2 {m}
    8.500000000000, 5.790000000000, 3.300000000000,
                                        !- X,Y,Z  3 {m}
    8.500000000000, 5.790000000000, 5.420000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    NACHTHAL-DOOR.0034-AFN,  !- Name
    DOOR,                    !- Surface Type
    DR,                      !- Construction Name
    NACHTHAL-SLPKACHTER-W-IW.0096,  !- Building Surface Name
    SLPKACHTER-DOOR.0025-AFN,!- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.610000000000, 4.910000000000, 5.420000000000,
                                        !- X,Y,Z  1 {m}
    7.610000000000, 4.910000000000, 3.300000000000,
                                        !- X,Y,Z  2 {m}
    8.410000000000, 4.910000000000, 3.300000000000,
                                        !- X,Y,Z  3 {m}
    8.410000000000, 4.910000000000, 5.420000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    NACHTHAL-DOOR.0035-AFN,  !- Name
    DOOR,                    !- Surface Type
    DR,                      !- Construction Name
    NACHTHAL-BUREAU-W-IW.0091,  !- Building Surface Name
    BUREAU-DOOR.0030-AFN,    !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.430000000000, 8.240000000000, 5.420000000000,
                                        !- X,Y,Z  1 {m}
    7.430000000000, 8.240000000000, 3.300000000000,
                                        !- X,Y,Z  2 {m}
    7.430000000000, 7.440000000000, 3.300000000000,
                                        !- X,Y,Z  3 {m}
    7.430000000000, 7.440000000000, 5.420000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    NACHTHAL-DOOR.0036-AFN,  !- Name
    DOOR,                    !- Surface Type
    DR,                      !- Construction Name
    NACHTHAL-SLPKVOOR-W-IW.0092,  !- Building Surface Name
    SLPKVOOR-DOOR.0029-AFN,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.410000000000, 8.340000000000, 5.420000000000,
                                        !- X,Y,Z  1 {m}
    8.410000000000, 8.340000000000, 3.300000000000,
                                        !- X,Y,Z  2 {m}
    7.610000000000, 8.340000000000, 3.300000000000,
                                        !- X,Y,Z  3 {m}
    7.610000000000, 8.340000000000, 5.420000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    LIVING-WINDOW.0037-AFN,  !- Name
    Window,                  !- Surface Type
    Cylite Dubbel,           !- Construction Name
    LIVING-EXT-W-EW.0034,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ShadingControl,                        !- Shading Control Name
    TestFrameAndDivider,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.370000000000, 0.000000000000, 1.980000000000,
                                        !- X,Y,Z  1 {m}
    4.370000000000, 0.000000000000, 0.100000000000,
                                        !- X,Y,Z  2 {m}
    5.350000000000, 0.000000000000, 0.100000000000,
                                        !- X,Y,Z  3 {m}
    5.350000000000, 0.000000000000, 1.980000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    HAL-WINDOW.0039,         !- Name
    Window,                  !- Surface Type
    Cylite Dubbel,           !- Construction Name
    HAL-EXT-W-EW.0012,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    TestFrameAndDivider,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.040000000000, 8.090000000000, 2.380000000000,
                                        !- X,Y,Z  1 {m}
    1.040000000000, 8.090000000000, 0.100000000000,
                                        !- X,Y,Z  2 {m}
    1.040000000000, 7.290000000000, 0.100000000000,
                                        !- X,Y,Z  3 {m}
    1.040000000000, 7.290000000000, 2.380000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    HAL-WINDOW.0040,         !- Name
    Door,                  !- Surface Type
    DR,           !- Construction Name
    HAL-EXT-W-EW.0012,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    TestFrameAndDivider,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.040000000000, 9.190000000000, 2.600000000000,
                                        !- X,Y,Z  1 {m}
    1.040000000000, 9.190000000000, 0.100000000000,
                                        !- X,Y,Z  2 {m}
    1.040000000000, 8.190000000000, 0.100000000000,
                                        !- X,Y,Z  3 {m}
    1.040000000000, 8.190000000000, 2.600000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SLPKVOOR-WINDOW.0041-AFN,!- Name
    Door,                    !- Surface Type
    Crepigevel,              !- Construction Name
    SLPKVOOR-EXT-W-EW.0072,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.980000000000, 11.690000000000, 5.700000000000,
                                        !- X,Y,Z  1 {m}
    9.980000000000, 11.690000000000, 5.600000000000,
                                        !- X,Y,Z  2 {m}
    8.380000000000, 11.690000000000, 5.600000000000,
                                        !- X,Y,Z  3 {m}
    8.380000000000, 11.690000000000, 5.700000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    LIVING-WINDOW.0042-AFN,  !- Name
    Door,                    !- Surface Type
    houten_uitbreiding,      !- Construction Name
    LIVING-EXT-W-EW.0034,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.470000000000, 0.000000000000, 3.000000000000,
                                        !- X,Y,Z  1 {m}
    4.470000000000, 0.000000000000, 2.900000000000,
                                        !- X,Y,Z  2 {m}
    5.420000000000, 0.000000000000, 2.900000000000,
                                        !- X,Y,Z  3 {m}
    5.420000000000, 0.000000000000, 3.000000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    LIVING-WINDOW.0043-AFN,  !- Name
    Door,                    !- Surface Type
    Crepigevel,              !- Construction Name
    LIVING-EXT-W-EW.0036,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.820000000000, 1.020000000000, 2.450000000000,
                                        !- X,Y,Z  1 {m}
    5.820000000000, 1.020000000000, 2.350000000000,
                                        !- X,Y,Z  2 {m}
    7.100000000000, 1.020000000000, 2.350000000000,
                                        !- X,Y,Z  3 {m}
    7.100000000000, 1.020000000000, 2.450000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    LIVING-WINDOW.0044-AFN,  !- Name
    Door,                    !- Surface Type
    Crepigevel,              !- Construction Name
    LIVING-EXT-W-EW.0036,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.530000000000, 1.020000000000, 2.550000000000,
                                        !- X,Y,Z  1 {m}
    7.530000000000, 1.020000000000, 2.450000000000,
                                        !- X,Y,Z  2 {m}
    10.410000000000, 1.020000000000, 2.450000000000,
                                        !- X,Y,Z  3 {m}
    10.410000000000, 1.020000000000, 2.550000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    LIVING-WINDOW.0045-AFN,  !- Name
    Door,                    !- Surface Type
    Crepigevel,              !- Construction Name
    LIVING-EXT-W-EW.0037,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.670000000000, 9.770000000000, 2.800000000000,
                                        !- X,Y,Z  1 {m}
    11.670000000000, 9.770000000000, 2.700000000000,
                                        !- X,Y,Z  2 {m}
    11.670000000000, 11.370000000000, 2.700000000000,
                                        !- X,Y,Z  3 {m}
    11.670000000000, 11.370000000000, 2.800000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    LIVING-WINDOW.0046-AFN,  !- Name
    Door,                    !- Surface Type
    houten_uitbreiding,      !- Construction Name
    LIVING-EXT-W-EW.0034,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.470000000000, 0.000000000000, 3.000000000000,
                                        !- X,Y,Z  1 {m}
    3.470000000000, 0.000000000000, 2.900000000000,
                                        !- X,Y,Z  2 {m}
    4.420000000000, 0.000000000000, 2.900000000000,
                                        !- X,Y,Z  3 {m}
    4.420000000000, 0.000000000000, 3.000000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    LIVING-DOOR.0047-AFN,    !- Name
    DOOR,                    !- Surface Type
    DR,                      !- Construction Name
    LIVING-NACHTHAL-C-CE.0048,  !- Building Surface Name
    NACHTHAL-DOOR.0048-AFN,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.380000000000, 6.910000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    3.380000000000, 5.470000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    7.330000000000, 5.470000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    7.330000000000, 6.910000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    NACHTHAL-DOOR.0048-AFN,  !- Name
    DOOR,                    !- Surface Type
    DR,                      !- Construction Name
    NACHTHAL-LIVING-F-IF.0089,  !- Building Surface Name
    LIVING-DOOR.0047-AFN,    !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.330000000000, 6.910000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    7.330000000000, 5.470000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    3.380000000000, 5.470000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    3.380000000000, 6.910000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    WCBOVEN-DOOR.0051-AFN,   !- Name
    Door,                    !- Surface Type
    plat_dak_nieuw,                      !- Construction Name
    WCBOVEN-EXT-R-RF.0104,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.500000000000, 7.140000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    9.500000000000, 7.040000000000, 6.400000000000,
                                        !- X,Y,Z  2 {m}
    9.680000000000, 7.040000000000, 6.400000000000,
                                        !- X,Y,Z  3 {m}
    9.680000000000, 7.140000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    BADKAMER-DOOR.0058-AFN,  !- Name
    Door,                    !- Surface Type
    plat_dak_nieuw,                      !- Construction Name
    BADKAMER-EXT-R-RF.0113,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.420000000000, 5.150000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    11.420000000000, 5.010000000000, 6.400000000000,
                                        !- X,Y,Z  2 {m}
    11.570000000000, 5.010000000000, 6.400000000000,
                                        !- X,Y,Z  3 {m}
    11.570000000000, 5.150000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    BUREAU-DOOR.0059-AFN,    !- Name
    Door,                    !- Surface Type
    plat_dak_bestaand,                      !- Construction Name
    BUREAU-EXT-R-RF.0068,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.180000000000, 7.250000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    7.180000000000, 7.110000000000, 6.400000000000,
                                        !- X,Y,Z  2 {m}
    7.250000000000, 7.110000000000, 6.400000000000,
                                        !- X,Y,Z  3 {m}
    7.250000000000, 7.250000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    HAL-DOOR.0061-AFN,       !- Name
    Door,                    !- Surface Type
    plat_dak_bestaand,                      !- Construction Name
    HAL-EXT-R-RF.0084,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.140000000000, 6.180000000000, 6.400000000000,
                                        !- X,Y,Z  1 {m}
    1.140000000000, 6.040000000000, 6.400000000000,
                                        !- X,Y,Z  2 {m}
    1.290000000000, 6.040000000000, 6.400000000000,
                                        !- X,Y,Z  3 {m}
    1.290000000000, 6.180000000000, 6.400000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    LIVING-DOOR.0062-AFN,    !- Name
    Door,                    !- Surface Type
    plat_dak_nieuw_uitbreiding,                      !- Construction Name
    LIVING-EXT-R-RF.0044,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.100000000000, 5.860000000000, 3.250000000000,
                                        !- X,Y,Z  1 {m}
    0.100000000000, 5.720000000000, 3.250000000000,
                                        !- X,Y,Z  2 {m}
    0.250000000000, 5.720000000000, 3.250000000000,
                                        !- X,Y,Z  3 {m}
    0.250000000000, 5.860000000000, 3.250000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SLPKOUDERS-DOORVOER-AFN, !- Name
    Door,                    !- Surface Type
    DR,                      !- Construction Name
    SLPKOUDERS-HAL-W-IW.0117,!- Building Surface Name
    HAL-DOORVOER,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.491607587422, 5.960000000000, 5.935065410008,
                                        !- X,Y,Z  1 {m}
    1.491607587422, 5.960000000000, 5.835065410008,
                                        !- X,Y,Z  2 {m}
    1.391607587422, 5.960000000000, 5.835065410008,
                                        !- X,Y,Z  3 {m}
    1.391607587422, 5.960000000000, 5.935065410008;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    HAL-DOORVOER,            !- Name
    Door,                    !- Surface Type
    DR,                      !- Construction Name
    HAL-SLPKOUDERS-W-IW.0083,!- Building Surface Name
    SLPKOUDERS-DOORVOER-AFN, !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.391607587422, 5.960000000000, 5.935065410008,
                                        !- X,Y,Z  1 {m}
    1.391607587422, 5.960000000000, 5.835065410008,
                                        !- X,Y,Z  2 {m}
    1.491607587422, 5.960000000000, 5.835065410008,
                                        !- X,Y,Z  3 {m}
    1.491607587422, 5.960000000000, 5.935065410008;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    NACHTHAL-WINDOW.0014-3-AFN,  !- Name
    Door,                    !- Surface Type
    plat_dak_nieuw,          !- Construction Name
    ACF656,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.590000000000, 5.340000000000, 6.590000000000,
                                        !- X,Y,Z  1 {m}
    5.590000000000, 5.340000000000, 6.410000000000,
                                        !- X,Y,Z  2 {m}
    6.570000000000, 5.340000000000, 6.410000000000,
                                        !- X,Y,Z  3 {m}
    6.570000000000, 5.340000000000, 6.590000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    NACHTHAL-WINDOW.0014-4-AFN,  !- Name
    Door,                    !- Surface Type
    plat_dak_nieuw,          !- Construction Name
    3ABB71,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.580000000000, 5.350000000000, 6.590000000000,
                                        !- X,Y,Z  1 {m}
    6.580000000000, 5.350000000000, 6.410000000000,
                                        !- X,Y,Z  2 {m}
    6.580000000000, 6.330000000000, 6.410000000000,
                                        !- X,Y,Z  3 {m}
    6.580000000000, 6.330000000000, 6.590000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    NACHTHAL-WINDOW.0014-2-AFN,  !- Name
    Door,                    !- Surface Type
    plat_dak_nieuw,          !- Construction Name
    33C3F3,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.580000000000, 6.330000000000, 6.590000000000,
                                        !- X,Y,Z  1 {m}
    5.580000000000, 6.330000000000, 6.410000000000,
                                        !- X,Y,Z  2 {m}
    5.580000000000, 5.350000000000, 6.410000000000,
                                        !- X,Y,Z  3 {m}
    5.580000000000, 5.350000000000, 6.590000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    NACHTHAL-WINDOW.0014-1-AFN,  !- Name
    Door,                    !- Surface Type
    plat_dak_nieuw,          !- Construction Name
    51429D,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.570000000000, 6.340000000000, 6.590000000000,
                                        !- X,Y,Z  1 {m}
    6.570000000000, 6.340000000000, 6.410000000000,
                                        !- X,Y,Z  2 {m}
    5.590000000000, 6.340000000000, 6.410000000000,
                                        !- X,Y,Z  3 {m}
    5.590000000000, 6.340000000000, 6.590000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    NACHTHAL-WINDOW.0014-TOP-AFN,  !- Name
    Window,                  !- Surface Type
    velux_platdakvenster,    !- Construction Name
    99E276,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.670000000000, 6.250000000000, 6.600000000000,
                                        !- X,Y,Z  1 {m}
    5.670000000000, 5.430000000000, 6.600000000000,
                                        !- X,Y,Z  2 {m}
    6.490000000000, 5.430000000000, 6.600000000000,
                                        !- X,Y,Z  3 {m}
    6.490000000000, 6.250000000000, 6.600000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    NACHTHAL-WINDOW.0015-TOP-AFN,  !- Name
    Window,                  !- Surface Type
    velux_platdakvenster,    !- Construction Name
    4AC49D,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.570000000000, 6.300000000000, 6.600000000000,
                                        !- X,Y,Z  1 {m}
    3.570000000000, 5.480000000000, 6.600000000000,
                                        !- X,Y,Z  2 {m}
    4.390000000000, 5.480000000000, 6.600000000000,
                                        !- X,Y,Z  3 {m}
    4.390000000000, 6.300000000000, 6.600000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    NACHTHAL-WINDOW.0015-4-AFN,  !- Name
    Door,                    !- Surface Type
    plat_dak_nieuw,          !- Construction Name
    FC30A8,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.480000000000, 5.400000000000, 6.590000000000,
                                        !- X,Y,Z  1 {m}
    4.480000000000, 5.400000000000, 6.410000000000,
                                        !- X,Y,Z  2 {m}
    4.480000000000, 6.380000000000, 6.410000000000,
                                        !- X,Y,Z  3 {m}
    4.480000000000, 6.380000000000, 6.590000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    NACHTHAL-WINDOW.0015-3-AFN,  !- Name
    Door,                    !- Surface Type
    plat_dak_nieuw,          !- Construction Name
    54DBF8,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.490000000000, 5.390000000000, 6.590000000000,
                                        !- X,Y,Z  1 {m}
    3.490000000000, 5.390000000000, 6.410000000000,
                                        !- X,Y,Z  2 {m}
    4.470000000000, 5.390000000000, 6.410000000000,
                                        !- X,Y,Z  3 {m}
    4.470000000000, 5.390000000000, 6.590000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    NACHTHAL-WINDOW.0015-1-AFN,  !- Name
    Door,                    !- Surface Type
    plat_dak_nieuw,          !- Construction Name
    314C37,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.470000000000, 6.390000000000, 6.590000000000,
                                        !- X,Y,Z  1 {m}
    4.470000000000, 6.390000000000, 6.410000000000,
                                        !- X,Y,Z  2 {m}
    3.490000000000, 6.390000000000, 6.410000000000,
                                        !- X,Y,Z  3 {m}
    3.490000000000, 6.390000000000, 6.590000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    NACHTHAL-WINDOW.0015-2-AFN,  !- Name
    Door,                    !- Surface Type
    plat_dak_nieuw,          !- Construction Name
    A33255,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.480000000000, 6.380000000000, 6.590000000000,
                                        !- X,Y,Z  1 {m}
    3.480000000000, 6.380000000000, 6.410000000000,
                                        !- X,Y,Z  2 {m}
    3.480000000000, 5.400000000000, 6.410000000000,
                                        !- X,Y,Z  3 {m}
    3.480000000000, 5.400000000000, 6.590000000000;
                                        !- X,Y,Z  4 {m}

 FenestrationSurface:Detailed,
    BEDROOMHALINTERNALWINDOW,  !- Name
    Window,  !- Surface Type
    GLA,  !- Construction Name
    SLPKOUDERS-NACHTHAL-W-IW.0119,  !- Building Surface Name
    HALBEDROOMINTERNALWINDOW,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    5.360000000000,  !- Vertex 1 X-coordinate {m}
    4.910000000000,  !- Vertex 1 Y-coordinate {m}
    5.420000000000,  !- Vertex 1 Z-coordinate {m}
    5.360000000000,  !- Vertex 2 X-coordinate {m}
    4.910000000000,  !- Vertex 2 Y-coordinate {m}
    3.300000000000,  !- Vertex 2 Z-coordinate {m}
    3.380000000000,  !- Vertex 3 X-coordinate {m}
    4.910000000000,  !- Vertex 3 Y-coordinate {m}
    3.300000000000,  !- Vertex 3 Z-coordinate {m}
    3.380000000000,  !- Vertex 4 X-coordinate {m}
    4.910000000000,  !- Vertex 4 Y-coordinate {m}
    5.420000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    HALBEDROOMINTERNALWINDOW,  !- Name
    Window,  !- Surface Type
    GLA,  !- Construction Name
    NACHTHAL-SLPKOUDERS-W-IW.0088,  !- Building Surface Name
    BEDROOMHALINTERNALWINDOW,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    3.380000000000,  !- Vertex 1 X-coordinate {m}
    4.910000000000,  !- Vertex 1 Y-coordinate {m}
    5.420000000000,  !- Vertex 1 Z-coordinate {m}
    3.380000000000,  !- Vertex 2 X-coordinate {m}
    4.910000000000,  !- Vertex 2 Y-coordinate {m}
    3.300000000000,  !- Vertex 2 Z-coordinate {m}
    5.360000000000,  !- Vertex 3 X-coordinate {m}
    4.910000000000,  !- Vertex 3 Y-coordinate {m}
    3.300000000000,  !- Vertex 3 Z-coordinate {m}
    5.360000000000,  !- Vertex 4 X-coordinate {m}
    4.910000000000,  !- Vertex 4 Y-coordinate {m}
    5.420000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    HALOFFICEINTERNALWINDOW,  !- Name
    Window,  !- Surface Type
    GLA,  !- Construction Name
    NACHTHAL-BUREAU-W-IW.0087,  !- Building Surface Name
    OFFICEHALINTERNALWINDOW,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    6.180000000000,  !- Vertex 1 X-coordinate {m}
    7.010000000000,  !- Vertex 1 Y-coordinate {m}
    5.420000000000,  !- Vertex 1 Z-coordinate {m}
    6.180000000000,  !- Vertex 2 X-coordinate {m}
    7.010000000000,  !- Vertex 2 Y-coordinate {m}
    3.300000000000,  !- Vertex 2 Z-coordinate {m}
    3.380000000000,  !- Vertex 3 X-coordinate {m}
    7.010000000000,  !- Vertex 3 Y-coordinate {m}
    3.300000000000,  !- Vertex 3 Z-coordinate {m}
    3.380000000000,  !- Vertex 4 X-coordinate {m}
    7.010000000000,  !- Vertex 4 Y-coordinate {m}
    5.420000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    OFFICEHALINTERNALWINDOW,  !- Name
    Window,  !- Surface Type
    GLA,  !- Construction Name
    BUREAU-NACHTHAL-W-IW.0059,  !- Building Surface Name
    HALOFFICEINTERNALWINDOW,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    3.380000000000,  !- Vertex 1 X-coordinate {m}
    7.010000000000,  !- Vertex 1 Y-coordinate {m}
    5.420000000000,  !- Vertex 1 Z-coordinate {m}
    3.380000000000,  !- Vertex 2 X-coordinate {m}
    7.010000000000,  !- Vertex 2 Y-coordinate {m}
    3.300000000000,  !- Vertex 2 Z-coordinate {m}
    6.180000000000,  !- Vertex 3 X-coordinate {m}
    7.010000000000,  !- Vertex 3 Y-coordinate {m}
    3.300000000000,  !- Vertex 3 Z-coordinate {m}
    6.180000000000,  !- Vertex 4 X-coordinate {m}
    7.010000000000,  !- Vertex 4 Y-coordinate {m}
    5.420000000000;  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    LIVING-WINDOW.0038-AFN,  !- Name
    Window,  !- Surface Type
    Cylite Dubbel,  !- Construction Name
    LIVING-EXT-W-EW.0034,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    autocalculate,  !- View Factor to Ground
    ShadingControl,  !- Shading Control Name
    TestFrameAndDivider,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    4.370000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.505000000000,  !- Vertex 1 Z-coordinate {m}
    4.370000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    2.225000000000,  !- Vertex 2 Z-coordinate {m}
    5.350000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    2.225000000000,  !- Vertex 3 Z-coordinate {m}
    5.350000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.505000000000;  !- Vertex 4 Z-coordinate {m}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    TestFrameAndDivider,     !- Name
    0.06,                                      !- Frame Width {m}
    0.03,                                          !- Frame Outside Projection {m}
    0.03,                                          !- Frame Insider Projection {m}
    2.2,                                      !- Frame Conductance {w/m2-K}
    1.876918,                                      !- Ratio of Frame-Edge Glass Conductance to Center-of-glass Co
    0.900000,                                      !- Frame Solar absorptance
    0.900000,                                      !- Frame Visible absorptance
    0.9,                                           !- Frame Thermal hemispherical Emissivity
    ,                                              !- Divider Type
    ,                        !- Divider Type
    ,                        !- Divider Width {m}
    ,                        !- Number of Horizontal Dividers
    ,                        !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    ,                        !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    ;                        !- Divider Thermal Hemispherical Emissivity

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========

AirflowNetwork:SimulationControl,
    AirflowNetwork_All,      !- Name
    MultizoneWithDistribution,  !- AirflowNetwork Control
    INPUT,                   !- Wind Pressure Coefficient Type
    ExternalNode,            !- Height Selection for Local Wind Pressure Calculation
    LOWRISE,                 !- Building Type
    300000,                  !- Maximum Number of Iterations {dimensionless}
    LinearInitializationMethod,  !- Initialization Type
    1.0E-03,                 !- Relative Airflow Convergence Tolerance {dimensionless}
    0.0001,                  !- Absolute Airflow Convergence Tolerance {kg/s}
    0.4,                     !- Convergence Acceleration Limit {dimensionless}
    0.0,                     !- Azimuth Angle of Long Axis of Building {deg}
    1.0;                     !- Ratio of Building Width Along Short Axis to Width Along Long Axis


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:ZONE ===========

AirflowNetwork:MultiZone:Zone,
    BERGING,                 !- Zone Name
    NoVent,                  !- Ventilation Control Mode
    WindowVentSched,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                     !- Minimum Venting Open Factor {dimensionless}
    5.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    10.0,                    !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000.0,                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched; !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    HAL,                     !- Zone Name
    NoVent,                  !- Ventilation Control Mode
    WindowVentSched,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                     !- Minimum Venting Open Factor {dimensionless}
    5.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    10.0,                    !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000.0,                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched; !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    WCBENEDEN,               !- Zone Name
    NoVent,                  !- Ventilation Control Mode
    WindowVentSched,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                     !- Minimum Venting Open Factor {dimensionless}
    5.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    10.0,                    !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000.0,                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched; !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    LIVING,                  !- Zone Name
    NoVent,                  !- Ventilation Control Mode
    WindowVentSched,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                     !- Minimum Venting Open Factor {dimensionless}
    5.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    10.0,                    !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000.0,                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched; !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    BUREAU,                  !- Zone Name
    NoVent,                  !- Ventilation Control Mode
    WindowVentSched,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                     !- Minimum Venting Open Factor {dimensionless}
    5.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    10.0,                    !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000.0,                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched; !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    SLPKVOOR,                !- Zone Name
    NoVent,                  !- Ventilation Control Mode
    WindowVentSched,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                     !- Minimum Venting Open Factor {dimensionless}
    5.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    10.0,                    !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000.0,                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched; !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    NACHTHAL,                !- Zone Name
    NoVent,                  !- Ventilation Control Mode
    WindowVentSched,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                     !- Minimum Venting Open Factor {dimensionless}
    5.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    10.0,                    !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000.0,                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched; !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    WCBOVEN,                 !- Zone Name
    NoVent,                  !- Ventilation Control Mode
    WindowVentSched,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                     !- Minimum Venting Open Factor {dimensionless}
    5.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    10.0,                    !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000.0,                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched; !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    BADKAMER,                !- Zone Name
    NoVent,                  !- Ventilation Control Mode
    WindowVentSched,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                     !- Minimum Venting Open Factor {dimensionless}
    5.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    10.0,                    !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000.0,                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched; !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    SLPKOUDERS,              !- Zone Name
    NoVent,                  !- Ventilation Control Mode
    WindowVentSched,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                     !- Minimum Venting Open Factor {dimensionless}
    5.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    10.0,                    !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000.0,                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched; !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    SLPKACHTER,              !- Zone Name
    NoVent,                  !- Ventilation Control Mode
    WindowVentSched,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                     !- Minimum Venting Open Factor {dimensionless}
    5.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    10.0,                    !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000.0,                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched; !- Venting Availability Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE ===========

AirflowNetwork:MultiZone:Surface,
    LIVING-WINDOW.0001-AFN,  !- Surface Name
    LIVING-WINDOW.0001-AFN-DO,  !- Leakage Component Name
    LIVING-WINDOW.0001-AFN-ExtNode,  !- External Node Name
    0.1,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched; !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    LIVING-WINDOW.0004-AFN,          !- Surface Name
    LIVING-WINDOW.0004-AFN-DO,       !- Leakage Component Name
    LIVING-WINDOW.0004-AFN-ExtNode,  !- External Node Name
    0.08,                             !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                        !- Ventilation Control Mode
    ,                                !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                                !- Minimum Venting Open Factor {dimensionless}
    ,                                !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                                !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                                !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched0004;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    LIVING-WINDOW.0005-AFN,          !- Surface Name
    LIVING-WINDOW.0005-AFN-DO,       !- Leakage Component Name
    LIVING-WINDOW.0005-AFN-ExtNode,  !- External Node Name
    0.1,                             !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                        !- Ventilation Control Mode
    ,                                !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                                !- Minimum Venting Open Factor {dimensionless}
    ,                                !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                                !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                                !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    BUREAU-WINDOW.0008-AFN,  !- Surface Name
    BUREAU-WINDOW.0008-AFN-DO,  !- Leakage Component Name
    BUREAU-WINDOW.0008-AFN-ExtNode,  !- External Node Name
    0.1,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched; !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    SLPKVOOR-WINDOW.0010-AFN,!- Surface Name
    SLPKVOOR-WINDOW.0010-AFN-DO,  !- Leakage Component Name
    SLPKVOOR-WINDOW.0010-AFN-ExtNode,  !- External Node Name
    0.1,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched0013; !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    BADKAMER-WINDOW.0011-AFN,!- Surface Name
    BADKAMER-WINDOW.0011-AFN-DO,  !- Leakage Component Name
    BADKAMER-WINDOW.0011-AFN-ExtNode,  !- External Node Name
    0.1,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched; !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    SLPKACHTER-WINDOW.0012-AFN,  !- Surface Name
    SLPKACHTER-WINDOW.0012-AFN-DO,  !- Leakage Component Name
    SLPKACHTER-WINDOW.0012-AFN-ExtNode,  !- External Node Name
    0.1,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched0013; !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    SLPKOUDERS-WINDOW.0013-AFN,  !- Surface Name
    SLPKOUDERS-WINDOW.0013-AFN-DO,  !- Leakage Component Name
    SLPKOUDERS-WINDOW.0013-AFN-ExtNode,  !- External Node Name
    0.3,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched0013; !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    BERGING-DOOR.0017-AFN,   !- Surface Name
    BERGING-DOOR.0017-AFN-DO,!- Leakage Component Name
    ,                        !- External Node Name
    0.1,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    BERGING-DOOR.0018-AFN,   !- Surface Name
    BERGING-DOOR.0018-AFN-DO,!- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    HAL-DOOR.0020-AFN,       !- Surface Name
    HAL-DOOR.0020-AFN-DO,    !- Leakage Component Name
    ,                        !- External Node Name
    0.1,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    HAL-DOOR.0021-AFN,       !- Surface Name
    HAL-DOOR.0021-AFN-DO,    !- Leakage Component Name
    ,                        !- External Node Name
    1,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    SLPKVOOR-DOOR.0029-AFN,  !- Surface Name
    SLPKVOOR-DOOR.0029-AFN-DO,  !- Leakage Component Name
    ,                        !- External Node Name
    0.1,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    BUREAU-DOOR.0030-AFN,    !- Surface Name
    BUREAU-DOOR.0030-AFN-DO, !- Leakage Component Name
    ,                        !- External Node Name
    1,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    NACHTHAL-DOOR.0031-AFN,  !- Surface Name
    NACHTHAL-DOOR.0031-AFN-DO,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    NACHTHAL-DOOR.0032-AFN,  !- Surface Name
    NACHTHAL-DOOR.0032-AFN-DO,  !- Leakage Component Name
    ,                        !- External Node Name
    0.1,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    NACHTHAL-DOOR.0033-AFN,  !- Surface Name
    NACHTHAL-DOOR.0033-AFN-DO,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    NACHTHAL-DOOR.0034-AFN,  !- Surface Name
    NACHTHAL-DOOR.0034-AFN-DO,  !- Leakage Component Name
    ,                        !- External Node Name
    0.1,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    LIVING-WINDOW.0037-AFN,  !- Surface Name
    LIVING-WINDOW.0037-AFN-DO,  !- Leakage Component Name
    LIVING-WINDOW.0037-AFN-ExtNode,  !- External Node Name
    0.1,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched; !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    LIVING-WINDOW.0038-AFN,  !- Surface Name
    LIVING-WINDOW.0038-AFN-DO,  !- Leakage Component Name
    LIVING-WINDOW.0038-AFN-ExtNode,  !- External Node Name
    0.1,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched; !- Venting Availability Schedule Name


AirflowNetwork:MultiZone:Surface,
    LIVING-DOOR.0047-AFN,    !- Surface Name
    LIVING-DOOR.0047-AFN-DO, !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    SLPKVOOR-WCBOVEN-W-IW.0075,  !- Surface Name
    InternalCrack,           !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    BERGING-WCBENEDEN-W-IW.0005,  !- Surface Name
    InternalCrack,           !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

!AirflowNetwork:MultiZone:Surface,
    !WCBENEDEN-LIVING-W-IW.0021,  !- Surface Name
    !InternalCrack,           !- Leakage Component Name
    !,                        !- External Node Name
    !1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

!AirflowNetwork:MultiZone:Surface,
    !BERGING-LIVING-W-IW.0008,!- Surface Name
    !InternalCrack,           !- Leakage Component Name
    !,                        !- External Node Name
    !1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

!AirflowNetwork:MultiZone:Surface,
    !WCBOVEN-BADKAMER-W-IW.0102,  !- Surface Name
    !InternalCrack,           !- Leakage Component Name
    !,                        !- External Node Name
    !1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    LIVING-WINDOW.0007,      !- Surface Name
    LIVING-WINDOW.0007-AFN-DO,  !- Leakage Component Name
    LIVING-WINDOW.0007-ExtNode,                !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    LIVING-WINDOW.0006,      !- Surface Name
    LIVING-WINDOW.0006-AFN-DO,  !- Leakage Component Name
    LIVING-WINDOW.0006-ExtNode,                !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    LIVING-WINDOW.0003,      !- Surface Name
    LIVING-WINDOW.0003-AFN-DO,  !- Leakage Component Name
    LIVING-WINDOW.0003-ExtNode,                !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    LIVING-WINDOW.0002,      !- Surface Name
    LIVING-WINDOW.0002-AFN-DO,  !- Leakage Component Name
    LIVING-WINDOW.0002-ExtNode,                !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    HAL-WINDOW.0040,         !- Surface Name
    HAL-WINDOW.0040-AFN-DO,  !- Leakage Component Name
    HAL-WINDOW.0040-ExtNode,                !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    HAL-WINDOW.0039,         !- Surface Name
    HAL-WINDOW.0039-AFN-DO,  !- Leakage Component Name
    HAL-WINDOW.0039-ExtNode,                !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    LIVING-WINDOW.0016,      !- Surface Name
    LIVING-WINDOW.0016-AFN-DO,  !- Leakage Component Name
    LIVING-WINDOW.0016-ExtNode,                !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    BUREAU-WINDOW.0009,      !- Surface Name
    BUREAU-WINDOW.0009-AFN-DO,  !- Leakage Component Name
    BUREAU-WINDOW.0009-ExtNode,                !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    BADKAMER-EXT-R-RF.0114,  !- Surface Name
    BADKAMEREXHAUST,         !- Leakage Component Name
    BADKAMEREXHAUSTNODE,     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    LIVING-EXT-W-EW.0037,    !- Surface Name
    LIVINGEXHAUST,           !- Leakage Component Name
    LIVINGEXHAUSTNODE,       !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    BUREAU-EXT-R-RF.0068,    !- Surface Name
    BUREAUEXHAUST,           !- Leakage Component Name
    BUREAUEXHAUSTNODE,       !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    WCBOVEN-EXT-R-RF.0104,   !- Surface Name
    WCBOVENEXHAUST,          !- Leakage Component Name
    WCBOVENEXHAUSTNODE,      !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    BERGING-EXT-W-EW.0002,   !- Surface Name
    BERGINGEXHAUST,          !- Leakage Component Name
    BERGINGEXHAUSTNODE,      !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    WCBENEDEN-ROOF,          !- Surface Name
    WCBENEDENEXHAUST,        !- Leakage Component Name
    WCBENEDENEXHAUSTNODE,    !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode
	
AirflowNetwork:MultiZone:Surface,
    SLPKOUDERS-DOORVOER-AFN, !- Surface Name
    SLPKOUDERS-DOORVOER,     !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Always On;               !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    NACHTHAL-WINDOW.0015-1-AFN,        !- Surface Name
    NACHTHAL-WINDOW.0015-AFN,          !- Leakage Component Name
    NACHTHAL-WINDOW.0015-AFN-ExtNode,  !- External Node Name
    1,                               !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                          !- Ventilation Control Mode
    ,                                  !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                                  !- Minimum Venting Open Factor {dimensionless}
    ,                                  !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                                  !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                                  !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched;       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    NACHTHAL-WINDOW.0015-2-AFN,        !- Surface Name
    NACHTHAL-WINDOW.0015-AFN,          !- Leakage Component Name
    NACHTHAL-WINDOW.0015-AFN-ExtNode,  !- External Node Name
    1,                               !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                          !- Ventilation Control Mode
    ,                                  !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                                  !- Minimum Venting Open Factor {dimensionless}
    ,                                  !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                                  !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                                  !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched;       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    NACHTHAL-WINDOW.0015-3-AFN,        !- Surface Name
    NACHTHAL-WINDOW.0015-AFN,          !- Leakage Component Name
    NACHTHAL-WINDOW.0015-AFN-ExtNode,  !- External Node Name
    1,                               !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                          !- Ventilation Control Mode
    ,                                  !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                                  !- Minimum Venting Open Factor {dimensionless}
    ,                                  !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                                  !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                                  !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched;       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    NACHTHAL-WINDOW.0015-4-AFN,        !- Surface Name
    NACHTHAL-WINDOW.0015-AFN,          !- Leakage Component Name
    NACHTHAL-WINDOW.0015-AFN-ExtNode,  !- External Node Name
    1,                               !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                          !- Ventilation Control Mode
    ,                                  !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                                  !- Minimum Venting Open Factor {dimensionless}
    ,                                  !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                                  !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                                  !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched;       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    NACHTHAL-WINDOW.0014-1-AFN,        !- Surface Name
    NACHTHAL-WINDOW.0014-AFN,          !- Leakage Component Name
    NACHTHAL-WINDOW.0014-AFN-ExtNode,  !- External Node Name
    1,                                 !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                          !- Ventilation Control Mode
    ,                                  !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                                  !- Minimum Venting Open Factor {dimensionless}
    ,                                  !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                                  !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                                  !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched;       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    NACHTHAL-WINDOW.0014-2-AFN,        !- Surface Name
    NACHTHAL-WINDOW.0014-AFN,          !- Leakage Component Name
    NACHTHAL-WINDOW.0014-AFN-ExtNode,  !- External Node Name
    1,                               !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                          !- Ventilation Control Mode
    ,                                  !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                                  !- Minimum Venting Open Factor {dimensionless}
    ,                                  !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                                  !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                                  !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched;       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    NACHTHAL-WINDOW.0014-3-AFN,        !- Surface Name
    NACHTHAL-WINDOW.0014-AFN,          !- Leakage Component Name
    NACHTHAL-WINDOW.0014-AFN-ExtNode,  !- External Node Name
    1,                               !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                          !- Ventilation Control Mode
    ,                                  !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                                  !- Minimum Venting Open Factor {dimensionless}
    ,                                  !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                                  !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                                  !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched;       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    NACHTHAL-WINDOW.0014-4-AFN,        !- Surface Name
    NACHTHAL-WINDOW.0014-AFN,          !- Leakage Component Name
    NACHTHAL-WINDOW.0014-AFN-ExtNode,  !- External Node Name
    0.03,                               !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                          !- Ventilation Control Mode
    ,                                  !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                                  !- Minimum Venting Open Factor {dimensionless}
    ,                                  !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                                  !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                                  !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    WindowAvailabilitySched0014;       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    SLPKVOOR-EXT-R-RF.0079,            !- Surface Name
    SLPKVOOREXHAUST,                   !- Leakage Component Name
    SLPKVOOREXHAUSTNODE,               !- External Node Name
    1,                                 !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                            !- Ventilation Control Mode
	
AirflowNetwork:MultiZone:Surface,
    SLPKACHTER-EXT-R-RF.0132,            !- Surface Name
    SLPKACHTEREXHAUST,                   !- Leakage Component Name
    SLPKACHTEREXHAUSTNODE,               !- External Node Name
    1,                                 !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                            !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    SLPKOUDERS-EXT-R-RF.0124,          !- Surface Name
    SLPKOUDERSEXHAUST,                 !- Leakage Component Name
    SLPKOUDERSEXHAUSTNODE,           !- External Node Name
    1,                                 !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                            !- Ventilation Control Mode

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:REFERENCECRACKCONDITIONS ===========

AirflowNetwork:MultiZone:ReferenceCrackConditions,
    ReferenceCrackConditions,!- Name
    20,                      !- Reference Temperature {C}
    101325,                  !- Reference Barometric Pressure {Pa}
    0;                       !- Reference Humidity Ratio {kgWater/kgDryAir}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK ===========

!- AirflowNetwork:MultiZone:Surface:Crack,
    !- SLPKVOOR-WINDOW.0041-AFN-CRACK,  !- Name
    !- 0.001,                   !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    !- 0.65,                    !- Air Mass Flow Exponent {dimensionless}
    !- ReferenceCrackConditions;!- Reference Crack Conditions

!- AirflowNetwork:MultiZone:Surface:Crack,
    !- LIVING-WINDOW.0042-AFN-CRACK,  !- Name
    !- 0.001,                   !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    !- 0.65,                    !- Air Mass Flow Exponent {dimensionless}
    !- ReferenceCrackConditions;!- Reference Crack Conditions

!- AirflowNetwork:MultiZone:Surface:Crack,
    !- LIVING-WINDOW.0043-AFN-CRACK,  !- Name
    !- 0.001,                   !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    !- 0.65,                    !- Air Mass Flow Exponent {dimensionless}
    !- ReferenceCrackConditions;!- Reference Crack Conditions

!- AirflowNetwork:MultiZone:Surface:Crack,
    !- LIVING-WINDOW.0044-AFN-CRACK,  !- Name
    !- 0.001,                   !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    !- 0.65,                    !- Air Mass Flow Exponent {dimensionless}
    !- ReferenceCrackConditions;!- Reference Crack Conditions

!- AirflowNetwork:MultiZone:Surface:Crack,
    !- LIVING-WINDOW.0045-AFN-CRACK,  !- Name
    !- 0.001,                   !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    !- 0.65,                    !- Air Mass Flow Exponent {dimensionless}
    !- ReferenceCrackConditions;!- Reference Crack Conditions

!- AirflowNetwork:MultiZone:Surface:Crack,
    !- LIVING-WINDOW.0046-AFN-CRACK,  !- Name
    !- 0.001,                   !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    !- 0.65,                    !- Air Mass Flow Exponent {dimensionless}
    !- ReferenceCrackConditions;!- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    InternalCrack,           !- Name
    MassFlowCoeffSched,                    !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    MassFlowExpSched,                   !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions;!- Reference Crack Conditions




!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING ===========

AirflowNetwork:MultiZone:Component:DetailedOpening,
    LIVING-WINDOW.0001-AFN-DO,  !- Name
    0.00009744128,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                      !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,                 !- Type of Rectangular Large Vertical Opening (LVO)
    ,                           !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                          !- Number of Sets of Opening Factor Data
    0,                          !- Opening Factor 1 {dimensionless}
    0.0001,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                          !- Width Factor for Opening Factor 1 {dimensionless}
    0,                          !- Height Factor for Opening Factor 1 {dimensionless}
    0,                          !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                          !- Opening Factor 2 {dimensionless}
    1,                          !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                          !- Width Factor for Opening Factor 2 {dimensionless}
    1,                          !- Height Factor for Opening Factor 2 {dimensionless}
    0;                          !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    LIVING-WINDOW.0004-AFN-DO,  !- Name
    0.00009744128,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                      !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,                 !- Type of Rectangular Large Vertical Opening (LVO)
    ,                           !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                          !- Number of Sets of Opening Factor Data
    0,                          !- Opening Factor 1 {dimensionless}
    0.0001,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                          !- Width Factor for Opening Factor 1 {dimensionless}
    0,                          !- Height Factor for Opening Factor 1 {dimensionless}
    0,                          !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                          !- Opening Factor 2 {dimensionless}
    1,                          !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                          !- Width Factor for Opening Factor 2 {dimensionless}
    1,                          !- Height Factor for Opening Factor 2 {dimensionless}
    0;                          !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    LIVING-WINDOW.0005-AFN-DO,  !- Name
    0.00009744128,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                      !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,                 !- Type of Rectangular Large Vertical Opening (LVO)
    ,                           !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                          !- Number of Sets of Opening Factor Data
    0,                          !- Opening Factor 1 {dimensionless}
    0.0001,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                          !- Width Factor for Opening Factor 1 {dimensionless}
    0,                          !- Height Factor for Opening Factor 1 {dimensionless}
    0,                          !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                          !- Opening Factor 2 {dimensionless}
    1,                          !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                          !- Width Factor for Opening Factor 2 {dimensionless}
    1,                          !- Height Factor for Opening Factor 2 {dimensionless}
    0;                          !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    BUREAU-WINDOW.0008-AFN-DO,  !- Name
    0.00009744128,             !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    ,                        !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.0001,                  !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    1,                       !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    SLPKVOOR-WINDOW.0010-AFN-DO,  !- Name
    0.00009744128,             !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    ,                        !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.0001,                  !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    1,                       !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    BADKAMER-WINDOW.0011-AFN-DO,  !- Name
    0.00009744128,             !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    ,                        !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.0001,                  !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    1,                       !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    SLPKACHTER-WINDOW.0012-AFN-DO,  !- Name
    0.00009744128,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    ,                        !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.0001,                  !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    1,                       !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    SLPKOUDERS-WINDOW.0013-AFN-DO,  !- Name
    0.00009744128,             !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    ,                        !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.0001,                  !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    1,                       !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    LIVING-WINDOW.0037-AFN-DO,  !- Name
    0.00009744128,             !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    ,                        !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.0001,                  !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    1,                       !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    LIVING-WINDOW.0038-AFN-DO,  !- Name
    0.00009744128,               !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    ,                        !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.0001,                  !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    1,                       !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    LIVING-WINDOW.0007-AFN-DO,  !- Name
    0.00009744128,               !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    ,                        !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.0001,                  !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    1,                       !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    LIVING-WINDOW.0006-AFN-DO,  !- Name
    0.00009744128,             !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    ,                        !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.0001,                  !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    1,                       !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    LIVING-WINDOW.0003-AFN-DO,  !- Name
    0.00009744128,               !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    ,                        !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.0001,                  !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    1,                       !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    LIVING-WINDOW.0002-AFN-DO,  !- Name
    0.00009744128,               !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    ,                        !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.0001,                  !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    1,                       !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    HAL-WINDOW.0040-AFN-DO,  !- Name
    0.00009744128,             !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    ,                        !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.0001,                  !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    1,                       !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    HAL-WINDOW.0039-AFN-DO,  !- Name
    0.00009744128,               !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    ,                        !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.0001,                  !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    1,                       !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    LIVING-WINDOW.0016-AFN-DO,  !- Name
    0.00009744128,               !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    ,                        !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.0001,                  !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    1,                       !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    BUREAU-WINDOW.0009-AFN-DO,  !- Name
    0.00009744128,               !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    ,                        !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.0001,                  !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    1,                       !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    SLPKOUDERS-DOORVOER,     !- Name
    0.00009744128,           !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    ,                        !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.0001,                  !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    1,                       !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    NACHTHAL-WINDOW.0014-AFN,   !- Name
    0.00003360044,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                      !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,                 !- Type of Rectangular Large Vertical Opening (LVO)
    ,                           !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                          !- Number of Sets of Opening Factor Data
    0,                          !- Opening Factor 1 {dimensionless}
    0.0001,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                          !- Width Factor for Opening Factor 1 {dimensionless}
    0,                          !- Height Factor for Opening Factor 1 {dimensionless}
    0,                          !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                          !- Opening Factor 2 {dimensionless}
    1,                          !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                          !- Width Factor for Opening Factor 2 {dimensionless}
    1,                          !- Height Factor for Opening Factor 2 {dimensionless}
    0;                          !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    NACHTHAL-WINDOW.0015-AFN,   !- Name
    0.00003360044,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                      !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,                 !- Type of Rectangular Large Vertical Opening (LVO)
    ,                           !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                          !- Number of Sets of Opening Factor Data
    0,                          !- Opening Factor 1 {dimensionless}
    0.0001,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                          !- Width Factor for Opening Factor 1 {dimensionless}
    0,                          !- Height Factor for Opening Factor 1 {dimensionless}
    0,                          !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                          !- Opening Factor 2 {dimensionless}
    1,                          !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                          !- Width Factor for Opening Factor 2 {dimensionless}
    1,                          !- Height Factor for Opening Factor 2 {dimensionless}
    0;                          !- Start Height Factor for Opening Factor 2 {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING ===========

AirflowNetwork:MultiZone:Component:SimpleOpening,
    BERGING-DOOR.0017-AFN-DO,!- Name
    0.0015,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    0.00001,                 !- Minimum Density Difference for Two-Way Flow {kg/m3}
    0.65;                    !- Discharge Coefficient {dimensionless}

AirflowNetwork:MultiZone:Component:SimpleOpening,
    BERGING-DOOR.0018-AFN-DO,!- Name
    0.0018,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    0.00001,                 !- Minimum Density Difference for Two-Way Flow {kg/m3}
    0.65;                    !- Discharge Coefficient {dimensionless}

AirflowNetwork:MultiZone:Component:SimpleOpening,
    HAL-DOOR.0020-AFN-DO,    !- Name
    0.0015,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    0.00001,                 !- Minimum Density Difference for Two-Way Flow {kg/m3}
    0.65;                    !- Discharge Coefficient {dimensionless}

AirflowNetwork:MultiZone:Component:SimpleOpening,
    HAL-DOOR.0021-AFN-DO,    !- Name
    0.0015,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    0.00001,                 !- Minimum Density Difference for Two-Way Flow {kg/m3}
    0.65;                    !- Discharge Coefficient {dimensionless}

AirflowNetwork:MultiZone:Component:SimpleOpening,
    BUREAU-DOOR.0030-AFN-DO, !- Name
    0.0018,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    0.00001,                 !- Minimum Density Difference for Two-Way Flow {kg/m3}
    0.65;                    !- Discharge Coefficient {dimensionless}

AirflowNetwork:MultiZone:Component:SimpleOpening,
    SLPKVOOR-DOOR.0029-AFN-DO,  !- Name
    0.0015,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    0.00001,                 !- Minimum Density Difference for Two-Way Flow {kg/m3}
    0.65;                    !- Discharge Coefficient {dimensionless}

AirflowNetwork:MultiZone:Component:SimpleOpening,
    NACHTHAL-DOOR.0032-AFN-DO,  !- Name
    0.0015,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    0.00001,                 !- Minimum Density Difference for Two-Way Flow {kg/m3}
    0.65;                    !- Discharge Coefficient {dimensionless}

AirflowNetwork:MultiZone:Component:SimpleOpening,
    NACHTHAL-DOOR.0033-AFN-DO,  !- Name
    0.0018,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    0.00001,                 !- Minimum Density Difference for Two-Way Flow {kg/m3}
    0.65;                    !- Discharge Coefficient {dimensionless}

AirflowNetwork:MultiZone:Component:SimpleOpening,
    NACHTHAL-DOOR.0034-AFN-DO,  !- Name
    0.0015,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    0.00001,                 !- Minimum Density Difference for Two-Way Flow {kg/m3}
    0.65;                    !- Discharge Coefficient {dimensionless}

AirflowNetwork:MultiZone:Component:SimpleOpening,
    NACHTHAL-DOOR.0031-AFN-DO,  !- Name
    0.0015,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    0.00001,                 !- Minimum Density Difference for Two-Way Flow {kg/m3}
    0.65;                    !- Discharge Coefficient {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:HORIZONTALOPENING ===========

AirflowNetwork:MultiZone:Component:HorizontalOpening,
    LIVING-DOOR.0047-AFN-DO, !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    90,                      !- Sloping Plane Angle {deg}
    0.65;                    !- Discharge Coefficient {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:ZONEEXHAUSTFAN ===========

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
    BADKAMEREXHAUST,         !- Name
    0.0000166,                   !- Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions {kg/s}
    0.667;                    !- Air Mass Flow Exponent When the Zone Exhaust Fan is Off {dimensionless}

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
    LIVINGEXHAUST,           !- Name
    0.0000166,                   !- Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions {kg/s}
    0.667;                    !- Air Mass Flow Exponent When the Zone Exhaust Fan is Off {dimensionless}

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
    BUREAUEXHAUST,           !- Name
    0.0000166,                   !- Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions {kg/s}
    0.667;                    !- Air Mass Flow Exponent When the Zone Exhaust Fan is Off {dimensionless}

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
    WCBOVENEXHAUST,          !- Name
    0.0000166,                   !- Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions {kg/s}
    0.667;                    !- Air Mass Flow Exponent When the Zone Exhaust Fan is Off {dimensionless}

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
    BERGINGEXHAUST,          !- Name
    0.0000166,                   !- Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions {kg/s}
    0.667;                    !- Air Mass Flow Exponent When the Zone Exhaust Fan is Off {dimensionless}

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
    WCBENEDENEXHAUST,        !- Name
    0.0000166,                   !- Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions {kg/s}
    0.667;                    !- Air Mass Flow Exponent When the Zone Exhaust Fan is Off {dimensionless}
	
AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
    SLPKVOOREXHAUST,        !- Name
    0.0000166,                   !- Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions {kg/s}
    0.667;                    !- Air Mass Flow Exponent When the Zone Exhaust Fan is Off {dimensionless}
	
AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
    SLPKACHTEREXHAUST,        !- Name
    0.0000166,                   !- Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions {kg/s}
    0.667;                    !- Air Mass Flow Exponent When the Zone Exhaust Fan is Off {dimensionless}
	
AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
    SLPKOUDERSEXHAUST,        !- Name
    0.0000166,                   !- Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions {kg/s}
    0.667;                    !- Air Mass Flow Exponent When the Zone Exhaust Fan is Off {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE ===========

AirflowNetwork:MultiZone:ExternalNode,
    LIVING-WINDOW.0001-AFN-ExtNode,  !- Name
    2.5625,                       !- External Node Height {m}
    LIVING-WINDOW.0001-AFN;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    LIVING-WINDOW.0004-AFN-ExtNode,  !- Name
    2.5,                       !- External Node Height {m}
    LIVING-WINDOW.0004-AFN;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    LIVING-WINDOW.0005-AFN-ExtNode,  !- Name
    2.71875,                       !- External Node Height {m}
    LIVING-WINDOW.0005-AFN;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BUREAU-WINDOW.0008-AFN-ExtNode,  !- Name
    6.21875,                       !- External Node Height {m}
    BUREAU-WINDOW.0008-AFN;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    SLPKVOOR-WINDOW.0010-AFN-ExtNode,  !- Name
    6.03125,                       !- External Node Height {m}
    SLPKVOOR-WINDOW.0010-AFN;!- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BADKAMER-WINDOW.0011-AFN-ExtNode,  !- Name
    6.4375,                       !- External Node Height {m}
    BADKAMER-WINDOW.0011-AFN;!- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    SLPKACHTER-WINDOW.0012-AFN-ExtNode,  !- Name
    5.96875,                       !- External Node Height {m}
    SLPKACHTER-WINDOW.0012-AFN;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    SLPKOUDERS-WINDOW.0013-AFN-ExtNode,  !- Name
    5.90625,                       !- External Node Height {m}
    SLPKOUDERS-WINDOW.0013-AFN;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    NACHTHAL-WINDOW.0014-AFN-ExtNode,  !- Name
    7.6875,                       !- External Node Height {m}
    NACHTHAL-WINDOW.0014-AFN;!- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    NACHTHAL-WINDOW.0015-AFN-ExtNode,  !- Name
    7.6875,                       !- External Node Height {m}
    NACHTHAL-WINDOW.0015-AFN;!- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    LIVING-WINDOW.0037-AFN-ExtNode,  !- Name
    2.3125,                       !- External Node Height {m}
    LIVING-WINDOW.0037-AFN;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    LIVING-WINDOW.0038-AFN-ExtNode,  !- Name
    3.71875,                       !- External Node Height {m}
    LIVING-WINDOW.0038-AFN;  !- Wind Pressure Coefficient Curve Name

!- AirflowNetwork:MultiZone:ExternalNode,
    !- SLPKVOOR-WINDOW.0041-AFN-ExtNode,  !- Name
    !- 6.911,                       !- External Node Height {m}
    !- SLPKVOOR-WINDOW.0041-AFN;!- Wind Pressure Coefficient Curve Name

!- AirflowNetwork:MultiZone:ExternalNode,
    !- LIVING-WINDOW.0042-AFN-ExtNode,  !- Name
    !- 4.121,                       !- External Node Height {m}
    !- LIVING-WINDOW.0042-AFN;  !- Wind Pressure Coefficient Curve Name

!- AirflowNetwork:MultiZone:ExternalNode,
    !- LIVING-WINDOW.0043-AFN-ExtNode,  !- Name
    !- 3.666,                       !- External Node Height {m}
    !- LIVING-WINDOW.0043-AFN;  !- Wind Pressure Coefficient Curve Name

!- AirflowNetwork:MultiZone:ExternalNode,
    !- LIVING-WINDOW.0044-AFN-ExtNode,  !- Name
    !- 3.761,                       !- External Node Height {m}
    !- LIVING-WINDOW.0044-AFN;  !- Wind Pressure Coefficient Curve Name

!- AirflowNetwork:MultiZone:ExternalNode,
    !- LIVING-WINDOW.0045-AFN-ExtNode,  !- Name
    !- 4.002,                       !- External Node Height {m}
    !- LIVING-WINDOW.0045-AFN;  !- Wind Pressure Coefficient Curve Name

!- AirflowNetwork:MultiZone:ExternalNode,
    !- LIVING-WINDOW.0046-AFN-ExtNode,  !- Name
    !- 4.121,                       !- External Node Height {m}
    !- LIVING-WINDOW.0046-AFN;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    LIVING-WINDOW.0007-ExtNode,                !- Name WINDOW.0007
    2.625,                       !- External Node Height {m}
    LIVING-WINDOW.0007;                    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    LIVING-WINDOW.0006-ExtNode,                !- Name
    2.625,                       !- External Node Height {m}
    LIVING-WINDOW.0006;                    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    LIVING-WINDOW.0003-ExtNode,                !- Name
    3.0937,                       !- External Node Height {m}
    LIVING-WINDOW.0003;                    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    LIVING-WINDOW.0002-ExtNode,                !- Name
    2.5625,                       !- External Node Height {m}
    LIVING-WINDOW.0002;                    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    HAL-WINDOW.0040-ExtNode,                !- Name
    2.5625,                       !- External Node Height {m}
    HAL-WINDOW.0040;                    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    HAL-WINDOW.0039-ExtNode,                !- Name
    2.5625,                       !- External Node Height {m}
    HAL-WINDOW.0039;                    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    LIVING-WINDOW.0016-ExtNode,                !- Name
    2.71875,                       !- External Node Height {m}
    LIVING-WINDOW.0016;                    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BUREAU-WINDOW.0009-ExtNode,                !- Name
    5.84375,                       !- External Node Height {m}
    BUREAU-WINDOW.0009;                    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BADKAMEREXHAUSTNODE,     !- Name
    7.667,                       !- External Node Height {m}
    NACHTHAL-WINDOW.0014-AFN;!- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    LIVINGEXHAUSTNODE,       !- Name
    7.667,                       !- External Node Height {m}
    NACHTHAL-WINDOW.0014-AFN;      !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BUREAUEXHAUSTNODE,       !- Name
    7.667,                       !- External Node Height {m}
    NACHTHAL-WINDOW.0014-AFN;!- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    WCBOVENEXHAUSTNODE,      !- Name
    7.667,                       !- External Node Height {m}
    NACHTHAL-WINDOW.0014-AFN;!- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BERGINGEXHAUSTNODE,      !- Name
    7.667,                       !- External Node Height {m}
    HAL-WINDOW.0039;         !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    WCBENEDENEXHAUSTNODE,    !- Name
    7.667,                       !- External Node Height {m}
    NACHTHAL-WINDOW.0014-AFN;!- Wind Pressure Coefficient Curve Name
	
AirflowNetwork:MultiZone:ExternalNode,
    SLPKVOOREXHAUSTNODE,    !- Name
    7.667,                       !- External Node Height {m}
    NACHTHAL-WINDOW.0014-AFN;!- Wind Pressure Coefficient Curve Name
	
AirflowNetwork:MultiZone:ExternalNode,
    SLPKACHTEREXHAUSTNODE,    !- Name
    7.667,                       !- External Node Height {m}
    NACHTHAL-WINDOW.0014-AFN;!- Wind Pressure Coefficient Curve Name
	
AirflowNetwork:MultiZone:ExternalNode,
    SLPKOUDERSEXHAUSTNODE,    !- Name
    7.667,                       !- External Node Height {m}
    NACHTHAL-WINDOW.0014-AFN;!- Wind Pressure Coefficient Curve Name


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTARRAY ===========

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    CpOpenFoam,              !- Name
    0,                       !- Wind Direction 1 {deg}
    30,                      !- Wind Direction 2 {deg}
    60,                      !- Wind Direction 3 {deg}
    90,                      !- Wind Direction 4 {deg}
    120,                     !- Wind Direction 5 {deg}
    150,                     !- Wind Direction 6 {deg}
    180,                     !- Wind Direction 7 {deg}
    210,                     !- Wind Direction 8 {deg}
    240,                     !- Wind Direction 9 {deg}
    270,                     !- Wind Direction 10 {deg}
    300,                     !- Wind Direction 11 {deg}
    330;                     !- Wind Direction 12 {deg}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES ===========

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LIVING-WINDOW.0004-AFN,  !- Name
    CpOpenFoam,              !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.327,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.628,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.614,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.399,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.093,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.399,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    1.006,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.632,                   !- Wind Pressure Coefficient Value 8 {dimensionless}
    0.707,                   !- Wind Pressure Coefficient Value 9 {dimensionless}
    0.536,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.21,                    !- Wind Pressure Coefficient Value 11 {dimensionless}
    0.055;                   !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LIVING-WINDOW.0044-AFN,  !- Name
    CpOpenFoam,              !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.283,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.538,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.533,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.363,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.114,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.352,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.976,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.618,                   !- Wind Pressure Coefficient Value 8 {dimensionless}
    0.689,                   !- Wind Pressure Coefficient Value 9 {dimensionless}
    0.498,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.186,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
    0.039;                   !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LIVING-WINDOW.0003,      !- Name
    CpOpenFoam,              !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.196,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.448,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.424,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.213,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.083,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.214,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.001,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.39,                   !- Wind Pressure Coefficient Value 8 {dimensionless}
    -0.444,                  !- Wind Pressure Coefficient Value 9 {dimensionless}
    -0.22,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.047,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
    0.104;                   !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LIVING-WINDOW.0001-AFN,  !- Name
    CpOpenFoam,              !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.627,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.903,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.61,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.125,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.146,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.197,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.089,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.439,                  !- Wind Pressure Coefficient Value 8 {dimensionless}
    -0.464,                  !- Wind Pressure Coefficient Value 9 {dimensionless}
    -0.194,                  !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.068,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
    -0.072;                  !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LIVING-WINDOW.0045-AFN,  !- Name
    CpOpenFoam,              !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.563,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.771,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.468,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.15,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.16,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.149,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.074,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.358,                  !- Wind Pressure Coefficient Value 8 {dimensionless}
    -0.379,                  !- Wind Pressure Coefficient Value 9 {dimensionless}
    -0.149,                  !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.064,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
